---
designation: ПУЭ, 7-е изд.
title: Правила устройства электроустановок, глава 1.8 «Нормы приемо-сдаточных испытаний»
kind: ПУЭ
edition: 7-е изд., глава 1.8 (в части, не противоречащей ТР ТС и ГОСТ Р 50571)
status: fragment
effective_from: 2003-01-01
version: 2
source: публикация главы 1.8 ПУЭ-7 (pue7.ru / pue-7.ru); полный текст документа — в pue_7_full.md
partial: true
note: >
  Фрагмент оставлен как «быстрый» указатель на два пункта главы 1.8, которые нужны
  для акта скрытых работ по электромонтажу. Полный текст действующих разделов
  ПУЭ (6-е и 7-е издания) загружен отдельным документом `pue_7_full.md`
  (designation «ПУЭ, 7-е изд.», 2850 пунктов, статус active) — статус здесь остаётся
  `fragment`, потому что этот файл содержит только два пункта.
---

## 1.8.37
Электрические аппараты, вторичные цепи и электропроводки напряжением до 1 кВ.
Электрические аппараты и вторичные цепи схем защит, управления, сигнализации и измерения
испытываются в объеме, предусмотренном настоящим параграфом. Электропроводки напряжением
до 1 кВ от распределительных пунктов до электроприемников испытываются по п. 1.

1. Измерение сопротивления изоляции. Сопротивление изоляции должно быть не менее значений,
приведенных в табл. 1.8.34.

2. Испытание повышенным напряжением промышленной частоты. Испытательное напряжение для
вторичных цепей схем защиты, управления, сигнализации и измерения со всеми
присоединительными аппаратами (автоматические выключатели, магнитные пускатели,
контакторы, реле, приборы и т. п.) 1 кВ. Продолжительность приложения нормированного
испытательного напряжения 1 мин.

3. Проверка действия автоматических выключателей.
3.1. Проверка сопротивления изоляции. Производится у выключателей на номинальный ток
400 А и более. Значение сопротивления изоляции — не менее 1 МОм.
3.2. Проверка действия расцепителей. Проверяется действие расцепителя мгновенного
действия.


## 1.8.39
Заземляющие устройства.
При проверке заземляющих устройств проверяется наличие и состояние элементов
заземляющего устройства, измеряется сопротивление заземляющего устройства и
определяется ток однофазного замыкания на корпус (для электроустановок с глухозаземлённой
нейтралью).

Ток однофазного замыкания на корпус или нулевой защитный проводник определяется:
- непосредственным измерением тока однофазного замыкания на корпус или нулевой защитный
  проводник;
- измерением полного сопротивления цепи фаза — нулевой защитный проводник с последующим
  вычислением тока однофазного замыкания.

Сопротивление заземляющего устройства должно обеспечивать нормируемые значения напряжения
прикосновения и тока однофазного замыкания (ПУЭ, гл. 1.7).
