---
designation: ПУЭ, 7-е изд.
title: Правила устройства электроустановок (6-е и 7-е издания, действующие разделы)
kind: ПУЭ
edition: действующие разделы 6-го и 7-го изданий
status: active
effective_from: 2003-01-01
version: 1
source: Минэнерго России, приказ от 08.07.2002 № 204 (главы 7-го изд.)
source_url: https://gktgs.ru/assets/files/gost/pue-6-7-izdanie.pdf
source_sha256: dd129c7dbbfd3e63484664b2f10d4feb3ad74cb9a74b44d6f413e346b2b1ae3b
imported_at: 2026-11-18
pages: 499
clauses: 2850
note: >
  Полный текст действующих разделов. Нумерация пунктов сохранена как в книге; главы 6-го
  издания помечены в тексте. Текст получен из PDF с текстовым слоем, переносы склеены;
  цитаты проверяются дословно, номер страницы указан у каждого пункта.
---
# ПУЭ, 7-е изд.

# Глава 1.1 Общая часть 19

## 1.1.13
В отношении опасности поражения людей электрическим током различаются: 1) помещения без повышенной опасности, в которых отсутствуют условия, создающие повышенную или особую опасность (см. пп. 2 и 3); 2) помещения с повышенной опасностью, характеризующиеся наличием одного из следующих условий, создающих повышенную опасность: — сырость или токопроводящая пыль (см. 1.1.8 и 1.1.11); — токопроводящие полы (металлические, земляные, железобетонные, кирпичные и т.п.); — высокая температура (см. 1.1.10); — возможность одновременного прикосновения человека к металлоконструкциям зданий, имеющим соединение с землей, технологическим аппаратам, механизмам и т.п., с одной стороны, и к металлическим корпусам электрооборудования (открытым проводящим частям) — с другой; 3) особо опасные помещения, характеризующиеся наличием одного из следующих условий, создающих особую опасность: — особая сырость (см. 1.1.9); — химически активная или органическая среда (см. 1.1.12); — одновременно два или более условий повышенной опасности (см. 1.1.13, п. 2); 4) территория открытых электроустановок в отношении опасности поражения людей электрическим током приравнивается к особо опасным помещениям.
<!-- стр. 12 -->

## 1.1.14
Квалифицированный обслуживающий персонал — специально подготовленные работники, прошедшие проверку знаний в объеме, обязательном для данной работы (должности), и имеющие группу по электробезопасности, предусмотренную действующими правилами охраны труда при эксплуатации электроустановок.
<!-- стр. 12 -->

## 1.1.15
Номинальное значение параметра — указанное изготовителем значение параметра электротехнического устройства.
<!-- стр. 12 -->

## 1.1.16
Напряжение переменного тока — действующее значение напряжения. Напряжение постоянного тока — напряжение постоянного тока или напряжение выпрямленного тока с содержанием пульсаций не более 10% от действующего значения.
<!-- стр. 12 -->

## 1.1.17
Для обозначения обязательности выполнения требований ПУЭ применяются слова «должен», «следует», «необходимо» и производные от них. Слова «как правило» означают, что данное требование является преобладающим, а отступление от него должно быть обосновано. Слово «допускается» означает, что данное решение применяется в виде исключения как вынужденное (вследствие стесненных условий, ограниченных ресурсов необходимого оборудования, материалов и т.п.). Слово «рекомендуется» означает, что данное решение является одним из лучших, но не обязательным. Слово «может» означает, что данное решение является правомерным.
<!-- стр. 12 -->

## 1.1.18
Принятые в ПУЭ нормируемые значения величин с указанием «не менее» являются наименьшими, а с указанием «не более» — наибольшими. Все значения величин, приведенные в Правилах с предлогами «от» и «до», следует понимать «включительно». Общие указания по устройству электроустановок
<!-- стр. 12 -->

## 1.1.19
Применяемые в электроустановках электрооборудование, электротехнические изделия и материалы должны соответствовать требованиям государственных стандартов или технических условий, утвержденных в установленном порядке.
<!-- стр. 12 -->

## 1.1.20
Конструкция, исполнение, способ установки, класс и характеристики изоляции применяемых машин, аппаратов, приборов и прочего электрооборудования, а также кабелей и проводов должны соответствовать параметрам сети или электроустановки, режимам работы, условиям окружающей среды и требованиям соответствующих глав ПУЭ.
<!-- стр. 12 -->

## 1.1.21
Электроустановки и связанные с ними конструкции должны быть стойкими в отношении воздействия окружающей среды или защищенными от этого воздействия.
<!-- стр. 12 -->

## 1.1.22
Строительная и санитарно-тех ническая части электроустановок (конструкция здания и его элементов, отопление, вентиляция, водоснабжение и пр.) должны выполняться в соответствии с действующими строительными нормами и правилами (СНиП) при обязательном выполнении дополнительных требований, приведенных в ПУЭ.
<!-- стр. 12 -->

## 1.1.23
Электроустановки должны удовлетворять требованиям действующих нормативных документов об охране окружающей природной среды по допустимым уровням шума, вибрации, напряженностей электрического и магнитного полей, электромагнитной совместимости.
<!-- стр. 12 -->

## 1.1.24
Для защиты от влияния электроустановок должны предусматриваться меры в соответствии с требованиями норм допускаемых индустриальных радиопомех и правил защиты устройств связи, железнодорожной сигнализации и телемеханики от опасного и мешающего влияния линий электропередачи.
<!-- стр. 12 -->

## 1.1.25
В электроустановках должны быть предусмотрены сбор и удаление отходов: химических веществ, масла, мусора, технических вод и т.п. В соответствии с действующими требованиями по охране окружающей среды должна быть исключена возможность попадания указанных отходов в водоемы, систему отвода ливневых вод, овраги, а также на территории, не предназначенные для хранения таких отходов.
<!-- стр. 13 -->

## 1.1.26
Проектирование и выбор схем, компоновок и конструкций электроустановок должны производиться на основе техникоэкономических сравнений вариантов с учетом требований обеспечения безопасности обслуживания, применения надежных схем, внедрения новой техники, энерго- и ресурсосберегающих технологий, опыта эксплуатации.
<!-- стр. 13 -->

## 1.1.27
При опасности возникновения электрокоррозии или почвенной коррозии должны предусматриваться соответствующие меры по защите сооружений, оборудования, трубопроводов и других подземных коммуникаций.
<!-- стр. 13 -->

## 1.1.28
В электроустановках должна быть обеспечена возможность легкого распознавания частей, относящихся к отдельным элементам (простота и наглядность схем, надлежащее расположение электрооборудования, надписи, маркировка, расцветка).
<!-- стр. 13 -->

## 1.1.29
Для цветового и цифрового обозначения отдельных изолированных или неизолированных проводников должны быть использованы цвета и цифры в соответствии с ГОСТ Р 50462 «Идентификация проводников по цветам или цифровым обозначениям». Проводники защитного заземления во всех электроустановках, а также нулевые защитные проводники в электроустановках напряжением до 1 кВ с глухоза-земленной нейтралью, в т. ч. шины, должны иметь буквенное обозначение РЕ и цветовое обозначение чередующимися продольными или поперечными полосами одинаковой ширины (для шин от 15 до 100 мм) желтого и зеленого цветов. Нулевые рабочие (нейтральные) проводники обозначаются буквой N и голубым цветом. Совмещенные нулевые защитные и нулевые рабочие проводники должны иметь буквенное обозначение PEN и цветовое обозначение: голубой цвет по всей длине и желто-зеленые полосы на концах.
<!-- стр. 13 -->

## 1.1.30
Буквенно-цифровые и цветовые обозначения одноименных шин в каждой электроустановке должны быть одинаковыми. Шины должны быть обозначены: 1) при переменном трехфазном токе: шины фазы А — желтым, фазы В — зеленым, фазы С — красным цветами; 2) при переменном однофазном токе шина В, присоединенная к концу обмотки источника питания, — красным цветом, шина А, присоединенная к началу обмотки источника питания, — желтым цветом. Шины однофазного тока, если они являются ответвлением от шин трехфазной системы, обозначаются как соответствующие шины трехфазного тока; 3) при постоянном токе: положительная шина (+) — красным цветом, отрицательная (—) — синим и нулевая рабочая М — голубым цветом. Цветовое обозначение должно быть выполнено по всей длине шин, если оно предусмотрено также для более интенсивного охлаждения или антикоррозионной защиты. Допускается выполнять цветовое обозначение не по всей длине шин, только цветовое или только буквенно-цифровое обозначение либо цветовое в сочетании с буквенно-цифровым в местах присоединения шин. Если неизолированные шины недоступны для осмотра в период, когда они находятся под напряжением, то допускается их не обозначать. При этом не должен снижаться уровень безопасности и наглядности при обслуживании электроустановки.
<!-- стр. 13 -->

## 1.1.31
При расположении шин «плашмя» или «на ребро» в распределительных устройствах (кроме комплектных сборных ячеек одностороннего обслуживания (КСО) и комплектных распределительных устройств (КРУ) 6–10 кВ, а также панелей 0,4–0,69 кВ заводского изготовления) необходимо соблюдать следующие условия: 1. В распределительных устройствах напряжением 6–220 кВ при переменном трехфазном токе сборные и обходные шины, а также все виды секционных шин должны располагаться: а) при горизонтальном расположении: — одна под другой: сверху вниз А-В-С; — одна за другой, наклонно или треугольником: наиболее удаленная шина А, средняя — В, ближайшая к коридору обслуживания — С; б) при вертикальном расположении (в одной плоскости или треугольником): слева направо А-В-С или наиболее удаленная шина А, средняя — В, ближайшая к коридору обслуживания — С; в) ответвления от сборных шин, если смотреть на шины из коридора обслуживания (при наличии трех коридоров — из центрального): — при горизонтальном расположении: слева направо А-В-С;
<!-- стр. 13 -->

## 1.1.32
Электроустановки по условиям электробезопасности разделяются на электроустановки напряжением до 1 кВ и электроустановки напряжением выше 1 кВ (по действующему значению напряжения). Безопасность обслуживающего персонала и посторонних лиц должна обеспечиваться выполнением мер защиты, предусмотренных в гл. 1.7, а также следующих мероприятий: соблюдение соответствующих расстояний до токоведущих частей или путем закрытия, ограждения токоведущих частей; применение блокировки аппаратов и ограждающих устройств для предотвращения ошибочных операций и доступа к токоведущим частям; применение предупреждающей сигнализации, надписей и плакатов; применение устройств для снижения напряженности электрических и магнитных полей до допустимых значений; использование средств защиты и приспособлений, в том числе для защиты от воздействия электрического и магнитного полей в электроустановках, в которых их напряженность превышает допустимые нормы.
<!-- стр. 14 -->

## 1.1.33
В электропомещениях с установками напряжением до 1 кВ допускается применение неизолированных и изолированных токоведущих частей без защиты от прикосновения, если по местным условиям такая защита не является необходимой для каких-либо иных целей (например, для защиты от механических воздействий). При этом доступные прикосновению части должны располагаться так, чтобы нормальное обслуживание не было сопряжено с опасностью прикосновения к ним.
<!-- стр. 14 -->

## 1.1.34
В жилых, общественных и других помещениях устройства для ограждения и закрытия токоведущих частей должны быть сплошные; в помещениях, доступных только для квалифицированного персонала, эти устройства могут быть сплошные, сетчатые или дырчатые. Ограждающие и закрывающие устройства должны быть выполнены так, чтобы снимать или открывать их можно было только при помощи ключей или инструментов.
<!-- стр. 14 -->

## 1.1.35
Все ограждающие и закрывающие устройства должны обладать требуемой (в зависимости от местных условий) механической прочностью. При напряжении выше 1 кВ толщина металлических ограждающих и закрывающих устройств должна быть не менее 1 мм.
<!-- стр. 14 -->

## 1.1.36
Для защиты обслуживающего персонала от поражения электрическим током, от действия электрической дуги и т.п. все электроустановки должны быть снабжены средствами защиты, а также средствами оказания первой помощи в соответствии с действующими правилами применения и испытания средств защиты, используемых в электроустановках.
<!-- стр. 14 -->

## 1.1.37
Пожаро- и взрывобезопасность электроустановок должны обеспечиваться выполнением требований, приведенных в соответствующих главах настоящих Правил. При сдаче в эксплуатацию электроустановки должны быть снабжены противопожарными средствами и инвентарем в соответствии с действующими положениями.
<!-- стр. 14 -->

## 1.1.38
Вновь сооруженные и реконструированные электроустановки и установленное в них электрооборудование должны быть подвергнуты приемо-сдаточным испытаниям.
<!-- стр. 14 -->

## 1.1.39
Вновь сооруженные и реконструированные электроустановки вводятся в промышленную эксплуатацию только после их приемки согласно действующим положениям. ЭЛЕКТРОСНАБЖЕНИЕ И ЭЛЕКТРИЧЕСКИЕ СЕТИ Утверждено Министерством энергетики Российской Федерации Приказ от 8 июля 2002 г. № 204 Введено в действие с 1 января 2003 г. Область применения, определения
<!-- стр. 15 -->

# Глава 1.2 Электроснабжение и электрические сети 21

## 1.2.1
Настоящая глава Правил распространяется на все системы электроснабжения. Системы электроснабжения подземных, тяговых и других специальных установок, кроме требований настоящей главы, должны соответствовать также требованиям специальных правил.
<!-- стр. 15 -->

## 1.2.2
Энергетическая система (энергосистема) — совокупность электростанций, электрических и тепловых сетей, соединенных между собой и связанных общностью режимов в непрерывном процессе производства, преобразования, передачи и распределения электрической и тепловой энергии при общем управлении этим режимом.
<!-- стр. 15 -->

## 1.2.3
Электрическая часть энергосистемы — совокупность электроустановок электрических станций и электрических сетей энергосистемы.
<!-- стр. 15 -->

## 1.2.4
Электроэнергетическая система — электрическая часть энергосистемы и питающиеся от нее приемники электрической энергии, объединенные общностью процесса производства, передачи, распределения и потребления электрической энергии.
<!-- стр. 15 -->

## 1.2.5
Электроснабжение — обеспечение потребителей электрической энергией. Система электроснабжения — совокупность электроустановок, предназначенных для обеспечения потребителей электрической энергией. Централизованное электроснабжение — электроснабжение потребителей электрической энергии от энергосистемы.
<!-- стр. 15 -->

## 1.2.6
Электрическая сеть — совокупность электроустановок для передачи и распределения электрической энергии, состоящая из подстанций, распределительных устройств, токопроводов, воздушных и кабельных линий электропередачи, работающих на определенной территории.
<!-- стр. 15 -->

## 1.2.7
Приемник электрической энергии (электроприемник) — аппарат, агрегат и др., предназначенный для преобразования электрической энергии в другой вид энергии.
<!-- стр. 15 -->

## 1.2.8
Потребитель электрической энергии — электроприемник или группа электроприемников, объединенных технологическим процессом и размещающихся на определенной территории.
<!-- стр. 15 -->

## 1.2.9
Нормальный режим потребителя электрической энергии — режим, при котором обеспечиваются заданные значения параметров его работы. Послеаварийный режим — режим, в котором находится потребитель электрической энергии в результате нарушения в системе его электроснабжения до установления нормального режима после локализации отказа.
<!-- стр. 15 -->

## 1.2.10
Независимый источник питания — источник питания, на котором сохраняется напряжение в послеаварийном режиме в регламентированных пределах при исчезновении его на другом или других источниках питания. К числу независимых источников питания относятся две секции или системы шин одной или двух электростанций и подстанций при одновременном соблюдении следующих двух условий: 1) каждая из секций или систем шин в свою очередь имеет питание от независимого источника питания; 2) секции (системы) шин не связаны между собой или имеют связь, автоматически отключающуюся при нарушении нормальной работы одной из секций (систем) шин. Общие требования
<!-- стр. 15 -->

## 1.2.11
При проектировании систем электроснабжения и реконструкции электроустановок должны рассматриваться следующие во просы: 1) перспектива развития энергосистем и систем электроснабжения с учетом рационального сочетания вновь сооружаемых электрических сетей с действующими и вновь сооружаемыми сетями других классов напряжения; 2) обеспечение комплексного централизованного электроснабжения всех потребителей электрической энергии, расположенных в зоне действия электрических сетей, независимо от их принадлежности; 3) ограничение токов КЗ предельными уровнями, определяемыми на перспективу; 4) снижение потерь электрической энергии; 5) соответствие принимаемых решений условиям охраны окружающей среды. При этом должны рассматриваться в комплексе внешнее и внутреннее электроснабжение с
<!-- стр. 15 -->

## 1.2.12
При решении вопросов развития систем электроснабжения следует учитывать ремонтные, аварийные и послеаварийные режимы.
<!-- стр. 16 -->

## 1.2.13
При выборе независимых взаимно резервирующих источников питания, являющихся объектами энергосистемы, следует учитывать вероятность одновременного зависимого кратковременного снижения или полного исчезновения напряжения на время действия релейной защиты и автоматики при повреждениях в электрической части энергосистемы, а также одновременного длительного исчезновения напряжения на этих источниках питания при тяжелых системных авариях.
<!-- стр. 16 -->

## 1.2.14
Требования 1.2.11–1.2.13 должны быть учтены на всех промежуточных этапах развития энергосистем и систем электроснабжения.
<!-- стр. 16 -->

## 1.2.15
Проектирование электрических сетей должно осуществляться с учетом вида их обслуживания (постоянное дежурство, дежурство на дому, выездные бригады и др.).
<!-- стр. 16 -->

## 1.2.16
Работа электрических сетей напряжением 2–35 кВ может предусматриваться как с изолированной нейтралью, так и с нейтралью, заземленной через дугогасящий реактор или резистор. Компенсация емкостного тока замыкания на землю должна применяться при значениях этого тока в нормальных режимах: в сетях напряжением 3–20 кВ, имеющих железобетонные и металлические опоры на воздушных линиях электропередачи, и во всех сетях напряжением 35 кВ — более 10 А; в сетях, не имеющих железобетонных и металлических опор на воздушных линиях электропередачи: — более 30 А при напряжении 3–6 кВ; — более 20 А при напряжении 10 кВ; — более 15 А при напряжении 15–20 кВ; в схемах генераторного напряжения 6–20 кВ блоков генератор—трансформатор — более 5А. При токах замыкания на землю более 50 А рекомендуется применение не менее двух заземляющих реакторов. Работа электрических сетей напряжением 110 кВ может предусматриваться как с глухозаземленной, так и с эффективно заземленной нейтралью. Электрические сети напряжением 220 кВ и выше должны работать только с глухозаземленной нейтралью. Категории электроприемников и обеспечение надежности электроснабжения
<!-- стр. 16 -->

## 1.2.17
Категории электроприемников по надежности электроснабжения определяются в процессе проектирования системы электроснабжения на основании нормативной документации, а также технологической части проекта.
<!-- стр. 16 -->

## 1.2.18
В отношении обеспечения надежности электроснабжения электроприемники разделяются на следующие три категории. Электроприемники первой категории — электроприемники, перерыв электроснабжения которых может повлечь за собой опасность для жизни людей, угрозу для безопасности государства, значительный материальный ущерб, расстройство сложного технологического процесса, нарушение функционирования особо важных элементов коммунального хозяйства, объектов связи и телевидения. Из состава электроприемников первой категории выделяется особая группа электроприемников, бесперебойная работа которых необходима для безаварийного останова производства с целью предотвращения угрозы жизни людей, взрывов и пожаров. Электроприемники второй категории — электроприемники, перерыв электроснабжения которых приводит к массовому недоотпуску продукции, массовым простоям рабочих, механизмов и промышленного транспорта, нарушению нормальной деятельности значительного количества городских и сельских жителей. Электроприемники третьей категории — все остальные электроприемники, не подпадающие под определения первой и второй категорий.
<!-- стр. 16 -->

## 1.2.19
Электроприемники первой категории в нормальных режимах должны обеспечиваться электроэнергией от двух независимых взаимно резервирующих источников питания, и перерыв их электроснабжения при нарушении электроснабжения от одного из источников питания может быть допущен лишь на время автоматического восстановления питания. Для электроснабжения особой группы электроприемников первой категории должно предусматриваться дополнительное питание от третьего независимого взаимно резервирующего источника питания. В качестве третьего независимого источника питания для особой группы электроприемников и в качестве второго независимого источника питания для остальных электроприемников первой категории могут быть использованы местные электростанции, электростанции энергосистем (в частности, шины генераторного напряжения), предназначенные для этих целей агрегаты бесперебойного питания, аккумуляторные батареи и т.п. Если резервированием электроснабжения нельзя обеспечить непрерывность технологического процесса или если резервирование электроснабжения экономически нецелесообразно, должно быть осуществлено технологическое резервирование, например, путем установки взаимно резервирующих технологических агрегатов, специальных устройств безаварийного останова технологического процесса, действующих при нарушении электроснабжения. Электроснабжение электроприемников первой категории с особо сложным непрерывным технологическим процессом, требующим длительного времени на восстановление нормального режима, при наличии технико-экономических обоснований рекомендуется осуществлять от двух независимых взаимно резервирующих источников питания, к которым предъявляются дополнительные требования, определяемые особенностями технологического процесса.
<!-- стр. 16 -->

## 1.2.20
Электроприемники второй категории в нормальных режимах должны обеспечиваться электроэнергией от двух независимых взаимно резервирующих источников питания. Для электроприемников второй категории при нарушении электроснабжения от одного из источников питания допустимы перерывы электроснабжения на время, необходимое для включения резервного питания действиями дежурного персонала или выездной оперативной бригады.
<!-- стр. 17 -->

## 1.2.21
Для электроприемников третьей категории электроснабжение может выполняться от одного источника питания при условии, что перерывы электроснабжения, необходимые для ремонта или замены поврежденного элемента системы электроснабжения, не превышают 1 суток. Уровни и регулирование напряжения, компенсация реактивной мощности
<!-- стр. 17 -->

## 1.2.22
Для электрических сетей следует предусматривать технические мероприятия по обеспечению качества электрической энергии в соответствии с требованиями ГОСТ 13109.
<!-- стр. 17 -->

## 1.2.23
Устройства регулирования напряжения должны обеспечивать поддержание напряжения на шинах напряжением 3–20 кВ электростанций и подстанций, к которым присоединены распределительные сети, в пределах не ниже 105% номинального в период наибольших нагрузок и не выше 100% номинального в период наименьших нагрузок этих сетей. Отклонения от указанных уровней напряжения должны быть обоснованы.
<!-- стр. 17 -->

## 1.2.24
Выбор и размещение устройств компенсации реактивной мощности в электрических сетях производятся исходя из необходимости обеспечения требуемой пропускной способности сети в нормальных и послеаварийных режимах при поддержании необходимых уровней напряжения и запасов устойчивости. ВЫБОР ПРОВОДНИКОВ ПО НАГРЕВУ, ЭКОНОМИЧЕСКОЙ ПЛОТНОСТИ ТОКА И ПО УСЛОВИЯМ КОРОНЫ Область применения
<!-- стр. 17 -->

# Глава 1.3 Выбор проводников по нагреву, эконом. плотности тока и по условиям короны

## 1.3.1
Настоящая глава Правил распространяется на выбор сечений электрических проводников (неизолированные и изолированные провода, кабели и шины) по нагреву, экономической плотности тока и по условиям короны. Если сечение проводника, определенное по этим условиям, получается меньше сечения, требуемого по другим условиям (термическая и электродинамическая стойкость при токах КЗ, потери и отклонения напряжения, механическая прочность, защита от перегрузки), то должно приниматься наибольшее сечение, требуемое этими условиями. Выбор сечений проводников по нагреву
<!-- стр. 17 -->

## 1.3.2
Проводники любого назначения должны удовлетворять требованиям в отношении предельно допустимого нагрева с учетом не только нормальных, но и послеаварийных режимов, а также режимов в период ремонта и возможных неравномерностей распределения токов между линиями, секциями шин и т.п. При проверке на нагрев принимается получасовой максимум тока, наибольший из средних получасовых токов данного элемента сети.
<!-- стр. 17 -->

## 1.3.3
При повторно-кратковременном и кратковременном режимах работы электроприемников (с общей длительностью цикла до 10 мин и длительностью рабочего периода не более 4 мин) в качестве расчетного тока для проверки сечения проводников по нагреву следует принимать ток, приведенный к длительному режиму. При этом: Таблица 1.3.1 Допустимая кратковременная перегрузка для кабелей напряжением до 10 кВ с бумажной пропитанной изоляцией Коэффициент предварительной нагрузки Вид прокладки Допустимая перегрузка по отношению к номинальной в течение, ч 0,5 1,0 3,0 0,6 В земле В воздухе В трубах (в земле) 1,35 1,25 1,20 1,30 1,15 1,00 1,15 1,10 1,00 0,8 В земле В воздухе В трубах (в земле) 1,20 1,15 1,10 1,15 1,10 1,05 1,10 1,05 1,00 Таблица 1.3.2 Допустимая на период ликвидации послеаварийного режима перегрузка для кабелей напряжением до 10 кВ с бумажной изоляцией Коэффициент предварительной нагрузки Вид прокладки Допустимая перегрузка по отношению к номинальной при  длительности максимума, ч 0,6 В земле В воздухе В трубах (в земле) 1,50 1,35 1,30 1,35 1,25 1,20 1,25 1,25 1,15 0,8 В земле В воздухе В трубах (в земле) 1,35 1,30 1,20 1,25 1,25 1,15 1,20 1,20 1,10 1) для медных проводников сечением до 6 мм 2, а для алюминиевых проводников до 10 мм 2 ток принимается как для установок с длительным режимом работы; 2) для медных проводников сечением более 6 мм 2, а для алюминиевых проводников более 10 мм 2 ток определяется умножением допустимого длительного тока на коэффициент ПВ0,875 / Т , ТПB — выраженная в относительных единицах длительность рабочего периода (продолжительность включения по отношению к продолжительности цикла).
<!-- стр. 17 -->

## 1.3.4
Для кратковременного режима работы с длительностью включения не более 4 мин и перерывами между включениями, достаточными для охлаждения проводников до температуры окружающей среды, наибольшие допустимые токи следует определять по нормам повторнократковременного режима (см. 1.3.3). При длительности включения более 4 мин, а также при перерывах недостаточной длительности между включениями наибольшие допустимые токи следует определять как для установок с длительным режимом работы.
<!-- стр. 18 -->

## 1.3.5
Для кабелей напряжением до 10 кВ с бумажной пропитанной изоляцией, несущих нагрузки меньше номинальных, может допускаться кратковременная перегрузка, указанная в табл. 1.3.1.
<!-- стр. 18 -->

## 1.3.6
На период ликвидации послеаварийного режима для кабелей с полиэтиленовой изоляцией допускается перегрузка до 10%, а для кабелей с поливинилхлоридной изоляцией до 15% номинальной на время максимумов нагрузки продолжительностью не более 6 ч в сутки в течение 5 сут., если нагрузка в остальные периоды времени этих суток не превышает номинальной. На период ликвидации послеаварийного режима для кабелей напряжением до 10 кВ с бумажной изоляцией допускаются перегрузки в течение 5 сут. в пределах, указанных в табл. 1.3.2. Для кабельных линий, находящихся в эксплуатации более 15 лет, перегрузки должны быть понижены на 10%. Перегрузка кабельных линий напряжением 20–35 кВ не допускается.
<!-- стр. 18 -->

## 1.3.7
Требования к нормальным нагрузкам и послеаварийным перегрузкам относятся к кабелям и установленным на них соединительным и концевым муфтам и концевым заделкам. Таблица 1.3.3 Поправочные коэффициенты на токи для кабелей, неизолированных и изолированных проводов и шин в зависимости от температуры земли и воздуха Условная температура среды,°С Норми рованная температура жил., °С Поправочные коэффициенты на токи при расчетной температуре среды, °С -5 и ниже 0 +5 +10 +15 +20 +25 +30 +35 +40 +45 +50 15 80 1,14 1,11 1,08 1,04 1,00 0,96 0,92 0,88 0,83 0,78 0,73 0,68 25 80 1,24 1,20 1,17 1,13 1,09 1,04 1,00 0,95 0,90 0,85 0,80 0,74 25 70 1,29 1,24 1,20 1,15 1,11 1,05 1,00 0,94 0,88 0,81 0,74 0,67 15 65 1,18 1,14 1,10 1,05 1,00 0,95 0,89 0,84 0,77 0,71 0,63 0,55 25 65 1,32 1,27 1,22 1,17 1,12 1,06 1,00 0,94 0,87 0,79 0,71 0,61 15 60 1,20 1,15 1,12 1,06 1,00 0,94 0,88 0,82 0,75 0,67 0,57 0,47 25 60 1,36 1,31 1,25 1,20 1,13 1,07 1,00 0,93 0,85 0,76 0,66 0,54 15 55 1,22 1,17 1,12 1,07 1,00 0,93 0,86 0,79 0,71 0,61 0,50 0,36 25 55 1,41 1,35 1,29 1,23 1,15 1,08 1,00 0,91 0,82 0,71 0,58 0,41 15 50 1,25 1,20 1,14 1,07 1,00 0,93 0,84 0,76 0,66 0,54 0,37 — 25 50 1,48 1,41 1,34 1,26 1,18 1,09 1,00 0,89 0,78 0,63 0,45 — Таблица 1.3.4 Допустимый длительный ток для проводов и шнуров с резиновой и поливинилхлоридной изоляцией с медными жилами Сечение токопроводящей жилы, мм2 Ток, А, для проводов, проложенных открыто в одной трубе двух одножильных трех одножильных четырех одножильных одного двухжильного одного трехжильного 0,5 11 — — — — — 0,75 15 — — — — — 1,2 20 18 16 15 16 14,5 1,5 23 19 17 16 18 15 2,5 30 27 25 25 25 21 10 80 70 60 50 55 50 16 100 85 80 75 80 70 25 140 115 100 90 100 85 35 170 135 125 115 125 100 50 215 185 170 150 160 135 70 270 225 210 185 195 175 95 330 275 255 225 245 215 120 385 315 290 260 295 250 150 440 360 330 — — — 185 510 — — — — — 240 605 — — — — — 300 695 — — — — — 400 830 — — — — —
<!-- стр. 18 -->

## 1.3.8
Нулевые рабочие проводники в четырехпроводной системе трехфазного тока должны иметь проводимость не менее 50% проводимости фазных проводников; в необходимых случаях она должна быть увеличена до 100% проводимости фазных проводников.
<!-- стр. 20 -->

## 1.3.9
При определении допустимых длительных токов для кабелей, неизолированных и изолированных проводов и шин, а также для жестких и гибких токопроводов, проложенных в среде, температура которой существенно отличается от приведенной в 1.3.12 –1.3.15 и 1.3.22, следует применять коэффициенты, приведенные в табл. 1.3.3. Допустимые длительные токи для проводов, шнуров и кабелей с резиновой или пластмассовой изоляцией
<!-- стр. 20 -->

## 1.3.10
Допустимые длительные токи для проводов с резиновой или поливинилхло ридной изоляцией, шнуров с резиновой изоляцией и кабелей с резиновой или пластмассовой изоляцией в свинцовой, поливинилхлоридной и резиновой оболочках приведены в табл. 1.3.4–
<!-- стр. 20 -->

## 1.3.11
Они приняты для температур: жил +65°С, окружающего воздуха +25 °С и земли +15 °С. При определении количества проводов, прокладываемых в одной трубе (или жил многожильного проводника), нулевой рабочий проводник четырехпроводной системы трехфазного тока, а также заземляющие и нулевые защитные проводники в расчет не принимаются. Данные, содержащиеся в табл. 1.3.4 и 1.3.5, следует применять независимо от количества труб и места их прокладки (в воздухе, перекрытиях, фундаментах). Допустимые длительные токи для проводов и кабелей, проложенных в коробах, а также в лотках пучками, должны приниматься: для проводов — по табл. 1.3.4 и 1.3.5 как для проводов, проложенных в трубах, для кабелей — по табл. 1.3.6–1.3.8 как для кабелей, проложенных в воздухе. При количестве одновременно нагруженных проводов более четырех, проложенных в трубах, коробах, а также в лотках пучками, токи для проводов должны приниматься по табл. 1.3.4 и 1.3.5 как для проводов, проложенных открыто (в воздухе), с введением снижающих коэффициентов 0,68 для 5 и 6; 0,63 для 7–9 и 0,6 для 10–12 проводников. Для проводов вторичных цепей снижающие коэффициенты не вводятся.
<!-- стр. 20 -->

## 1.3.11
Допустимые длительные токи для проводов, проложенных в лотках, при однорядной прокладке (не в пучках) следует принимать как для проводов, проложенных в воздухе. Таблица 1.3.5 Допустимый длительный ток для проводов с резиновой и поливинилхлоридной изоляцией с алюминиевыми жилами Сечение токопроводящей жилы, мм2 Ток, А, для проводов, проложенных открыто в одной трубе двух одножильных трех одножильных четырех одножильных одного двухжильного одного трехжильного 22119 18 15 17 14 2,5 24 20 19 19 19 16 32724 22 21 22 18 43228 28 23 25 21 53632 30 27 28 24 63936 32 30 31 26 84643 40 37 38 32 10 60 50 47 39 42 38 16 75 60 60 55 60 55 25 105 85 80 70 75 65 35 130 100 95 85 95 75 50 165 140 130 120 125 105 70 210 175 165 140 150 135 95 255 215 200 175 190 165 120 295 245 220 200 230 190 150 340 275 255 — — — 185 390 — — — — — 240 465 — — — — 300 535 — — — — — 400 645 — — — — — Таблица 1.3.6 Допустимый длительный ток для проводов с медными жилами с резиновой изоляцией в металлических защитных оболочках и кабелей с медными жилами с резиновой изоляцией в свинцовой, поливинилхлоридной, найритовой или резиновой оболочке, бронированных и небронированных Сечение токопроводящей жилы, мм2 Ток*, А, для проводов и кабелей одножильных двухжильных трехжильных при прокладке в воздухе в воздухе в земле в воздухе в земле 1,5 23 19 33 19 27 2,5 30 27 44 25 38 10 80 70 105 55 90 16 100 90 135 75 115 25 140 115 175 95 150 35 170 140 210 120 180 50 215 175 265 145 225 70 270 215 320 180 275 95 325 260 385 220 330 120 385 300 445 260 385 150 440 350 505 305 435 185 510 405 570 350 500 240 605 — — — — * Токи относятся к проводам и кабелям с нулевой жилой и без нее. Таблица 1.3.7 Допустимый длительный ток для кабелей с алюминиевыми жилами с резиновой или пластмассовой изоляцией в свинцовой, поливинилхлоридной и резиновой оболочках, бронированных и небронированных Сечение токопроводящей жилы, мм2 Ток, А, для кабелей одножильных двухжильных трехжильных при прокладке в воздухе в воздухе в земле в воздухе в земле 2,5 — — — — Примечание. Допустимые длительные токи для четырехжильных кабелей с пластмассовой изоляцией на напряжение до 1 кВ могут выбираться по табл. 1.3.7 как для трехжильных кабелей, но с коэффициентом 0,92. Таблица 1.3.8 Допустимый длительный ток для переносных шланговых легких и средних шнуров, переносных шланговых тяжелых кабелей, шахтных гибких шланговых, прожекторных кабелей и переносных проводов с медными жилами Сечение токопроводящей жилы, мм2 Ток*, А, для шнуров, проводов и кабелей одножильных двухжильных трехжильных 0,5 0,75 1,0 1,5 2,5 — — — — — * Токи относятся к шнурам, проводам и кабелям с нулевой жилой и без нее. Таблица 1.3.9 Допустимый длительный ток для переносных шланговых с медными жилами с резиновой изоляцией кабелей для торфопредприятий Сечение токопроводящей жилы, мм2 Ток*, А, для кабелей напряжением, кВ 0,5 3 6 — * Токи относятся к кабелям с нулевой жилой и без нее. Таблица 1.3.10 Допустимый длительный ток для шланговых с медными жилами с резиновой изоляцией кабелей для передвижных электроприемников Сечение токопроводящей жилы, мм2 Ток*, А, для кабелей напряжением, кВ Сечение токопроводящей жилы, мм2 Ток*, А, для кабелей напряжением, кВ 36 3 6 * Токи относятся к кабелям с нулевой жилой и без нее. Таблица 1.3.11 Допустимый длительный ток для проводов с медными жилами с резиновой изоляцией для электрифицированного транспорта 1,3 и 4 кВ Сечение токопроводящей жилы, мм2 Ток, А Сечение токопроводящей жилы, мм2 Ток, А Сечение токопроводящей жилы, мм2 Ток, А 1,5 2,5 Таблица 1.3.12 Снижающий коэффициент для проводов и кабелей, прокладываемых в коробах Способ прокладки Количество проложенных проводов и кабелей Снижающий коэффициент для проводов, питающих одножильных многожильных отдельные электроприемники с коэффициентом использования до 0,7 группы электроприемников и отдельные приемники с коэффициентом использования более 0,7 Многослойно и пучками — 3–9 10–11 12–14 15–18 До 4 5–6 7–9 10–11 12–14 15–18 1,0 0,85 0,75 0,7 0,65 0,6 — — — — — — Однослойно 2–4 2–4 — — 0,67 0,6 Таблица 1.3.13 Допустимый длительный ток для кабелей с медными жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, прокладываемых в земле Сечение токопроводящей жилы, мм2 Ток, А, для кабелей одножильных до 1 кВ двухжильных до 1 кВ трехжильных напряжением, кВ четырехжильных до 1 кВ до 3 6 10 — — — — — — — — — — — — — — — — — — — — — — — — — — — — — — — — — Таблица 1.3.14 Допустимый длительный ток для кабелей с медными жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, прокладываемых в воде Сечение токопроводящей жилы, мм2 Ток, А, для кабелей трехжильных напряжением, кВ четырехжильных до 1 кВ до 3 6 10 — — — — — Таблица 1.3.15 Допустимый длительный ток для кабелей с медными жилами с бумажной пропитанной маслоканифольной и нестекающей массами изоляцией в свинцовой оболочке, прокладываемых в воздухе Сечение токопроводящей жилы, мм2 Ток, А, для кабелей одножильных до 1 кВ двухжильных до 1 кВ трехжильных напряжением, кВ четырехжильных до 1 кВ до 3 610 — — — — — — — — — — — — — — — — — — — — — — — — — — — — — — — — — Допустимые длительные токи для проводов и кабелей, прокладываемых в коробах, следует принимать по табл. 1.3.4–1.3.7 как для одиночных проводов и кабелей, проложенных открыто (в воздухе), с применением снижающих коэффициентов, указанных в табл. 1.3.12. При выборе снижающих коэффициентов контрольные и резервные провода и кабели не учитываются. Допустимые длительные токи для кабелей с бумажной пропитанной изоляцией
<!-- стр. 20 -->

## 1.3.12
Допустимые длительные токи для кабелей напряжением до 35 кВ с изоляцией из пропитанной кабельной бумаги в свинцовой, алюминиевой или поливинилхлоридной оболочке приняты в соответствии с допустимыми температурами жил кабелей: Номинальное напряжение, кВ До 3   6 10 20 и Допустимая температура жилы кабеля, °С +80 +65 +60 +50
<!-- стр. 24 -->

## 1.3.13
Для кабелей, проложенных в земле, допустимые длительные токи приведены в табл. 1.3.13, 1.3.16, 1.3.19–1.3.22. Они приняты из расчета прокладки в траншее на глубине 0,7–1,0 м не более одного кабеля при температуре земли +15 °С и удельном сопротивлении земли 120 см·К/Вт.
<!-- стр. 24 -->

## 1.3.14
Для кабелей, проложенных в воде, допустимые длительные токи приведены в табл. 1.3.14, 1.3.17, 1.3.21,1.3.22. Они приняты из расчета температуры воды +15 °С.
<!-- стр. 29 -->

## 1.3.15
Для кабелей, проложенных в воздухе, внутри и вне зданий, при любом количестве кабелей и температуре воздуха +25 °С допустимые длительные токи приведены в табл. 1.3.15, 1.3.18–1.3.22, 1.3.24, 1.3.25.
<!-- стр. 29 -->

## 1.3.16
Допустимые длительные токи для одиночных кабелей, прокладываемых в трубах в земле, должны приниматься как для тех же кабелей, прокладываемых в воздухе, при температуре, равной температуре земли.
<!-- стр. 29 -->

## 1.3.17
При смешанной прокладке кабелей допустимые длительные токи должны приниматься для участка трассы с наихудшими условиями охлаждения, если длина его более 10 м. Рекомендуется применять в указанных случаях кабельные вставки большего сечения.
<!-- стр. 29 -->

## 1.3.18
При прокладке нескольких кабелей в земле (включая прокладку в трубах) допустимые длительные токи должны быть уменьшены путем введения коэффициентов, приведенных в табл. 1.3.26. При этом не должны учитываться резервные кабели. Прокладка нескольких кабелей в земле с расстояниями между ними менее 100 мм в свету не рекомендуется.
<!-- стр. 29 -->

## 1.3.19
Для масло- и газонаполненных одножильных бронированных кабелей, а также других кабелей новых конструкций допустимые длительные токи устанавливаются заводамиизготовителями.
<!-- стр. 29 -->

## 1.3.20
Допустимые длительные токи для кабелей, прокладываемых в блоках, следует определять по эмпирической формуле I = abcI0, где I0 — допустимый длительный ток для трехжильного кабеля напряжением 10 кВ с медными или алюминиевыми жилами, определяемый по табл. 1.3.27; а — коэффициент, выбираемый по табл. 1.3.28 в зависимости от сечения и расположения кабеля в блоке; b — коэффициент, выбираемый в зависимости от напряжения кабеля: Номинальное напряжение кабеля, кВ До 3 6 10 Коэффициент b 1,09 1,05 1,0 с — коэффициент, выбираемый в зависимости от среднесуточной загрузки всего блока: Среднесуточная загрузка Sср. сут. /Sном 1 0,85 0,7 Коэффициент 1 1,07 1,16 Резервные кабели допускается прокладывать в незанумерованных каналах блока, если они работают, когда рабочие кабели отключены.
<!-- стр. 29 -->

## 1.3.21
Допустимые длительные токи для кабелей, прокладываемых в двух параллельных блоках одинаковой конфигурации, должны уменьшаться путем умножения на коэффициенты, выбираемые в зависимости от расстояния между блоками: Расстояние между блоками, мм 500 1000 1500 2000 2500 3000 Коэффициент 0,85 0,89 0,91 0,93 0,95 0,96 Допустимые длительные токи для неизолированных проводов и шин
<!-- стр. 29 -->

## 1.3.22
Допустимые длительные токи для неизолированных проводов и окрашенных шин приведены в табл. 1.3.29–1.3.35. Они приняты из расчета допустимой температуры их нагрева +70 °С при температуре воздуха +25 °С. Для полых алюминиевых проводов марок ПА500 и ПА600 допустимый длительный ток следует принимать: Марка провода ПА500 ПА6000 Ток, А 1340 1680 Таблица 1.3.26 Поправочный коэффициент на количество работающих кабелей, лежащих рядом в земле (в трубах или без труб) Расстояние между кабелями в свету, мм Коэффициент при количестве кабелей 12345 6 1,00 1,00 1,00 0,90 0,92 0,93 0,85 0,87 0,90 0,80 0,84 0,87 0,78 0,82 0,86 0,75 0,81 0,85 Таблица 1.3.27 Допустимый длительный ток для кабелей 10 кВ с медными или алюминиевыми жилами сечением 95 мм2, прокладываемых в блоках Группа Конфигурация блоков № канала Ток I0, А, для кабелей медных алюминиевых I 1 1 191 147 II 32 33 2 2 33 33 2 173 133 3 167 129 III 22 2 2 2 154 119 IV 33 22 33 33 22 22 2 147 113 3 138 106 V 33 22 33 22 22 232 44 2 2 3 3 33 44 232 3 3 32 33 3 3 2 2 232 22 22 232 22 22 2 143 110 3 135 104 4 131 101 VI 2 140 103 3 132 102 4 118 91 VII 2 136 105 3 132 102 4 119 92 VIII 23332 2332 232 23332 2332 3 3 3 3 3 3 232 3 33 33 33 333332332 232 3 33 33 33 333333 3343 3 33 33 33 333333 3343 23332 2332 23332 2332 232 232 2332 232 2 135 104 3 124 96 4 104 80 IX 2332 232 3 3 3443 343 2332 232 232 3 3 3 3 3 3 3443 343 343 2332 3 3 3 3333 334333344333 3443 343 3443 343 343 3443 343 2332 232 2332 232 232 2332 232 2 135 104 3 118 91 4 100 77 X 2 133 102 3 116 90 481 62 XI 2332 343 3443 33333 33333 2332 343 3443 34443 34 43 3443 343 3443 34 43 34 43 3443 343 3443 34443 34 43 3443 343 2332 33333 33333 2332 232 2 129 99 3 114 88 479 55
<!-- стр. 29 -->

## 1.3.23
При расположении шин прямоугольного сечения плашмя токи, приведенные в табл. 1.3.31, должны быть уменьшены на 5% для шин с шириной полос до 60 мм и на 8% для шин с шириной полос более 60 мм.
<!-- стр. 35 -->

## 1.3.24
При выборе шин боˆльших сечений необходимо выбирать наиболее экономичные по условиям пропускной способности конструктивные решения, обеспечивающие наименьшие добавочные потери от поверхностного эффекта и эффекта близости и наилучшие условия охлаждения (уменьшение количества полос в пакете, рациональная конструкция пакета, применение профильных шин и т.п.). Выбор сечения проводников по экономической плотности тока
<!-- стр. 35 -->

## 1.3.25
Сечения проводников должны быть проверены по экономической плотности тока. Экономически целесообразное сечение S,мм 2 определяется из соотношения . , эк IS J= где I — расчетный ток в час мак симума энергосистемы, A; J эк. — нормированное значение экономической плотности тока, А/мм 2, для заданных условий работы, выбираемое по табл. 1.3.36. Сечение, полученное в результате указанного расчета, округляется до ближайшего стандартного сечения. Расчетный ток принимается для нормального режима работы, т. е. увеличение тока в послеаварийных и ремонтных режимах сети не учитывается.
<!-- стр. 35 -->

## 1.3.26
Выбор сечений проводов линий электропередачи постоянного и переменного тока напряжением 330 кВ и выше, а также линий межсистемных связей и мощных жестких и гибких токопроводов, работающих с большим числом часов использования максимума, производится на основе технико-экономических расчетов.
<!-- стр. 35 -->

## 1.3.27
Увеличение количества линий или цепей сверх необходимого по условиям надежности электроснабжения в целях удовлетворения экономической плотности тока производится на основе технико-экономического расчета. При этом во избежание увеличения количества линий или цепей допускается двукратное превышение нормированных значений, приведенных в табл. 1.3.36. В технико-экономических расчетах следует учитывать все вложения в дополнительную линию, включая оборудование и камеры распре- делительных устройств на обоих концах линий. Следует также проверять целесообразность повышения напряжения линии. Данными указаниями следует руководствоваться также при замене существующих проводов проводами большего сечения или при прокладке дополнительных линий для обеспечения экономической плотности тока при росте нагрузки. В этих случаях должна учитываться также полная стоимость всех работ по демонтажу и монтажу оборудования линии, включая стоимость аппаратов и материалов.
<!-- стр. 35 -->

## 1.3.28
Проверке по экономической плотности тока не подлежат: сети промышленных предприятий и сооружений напряжением до 1 кВ при числе часов использования максимума нагрузки предприятий до 4000–5000; ответвления к отдельным электроприемникам напряжением до 1 кВ, а также осветительные сети промышленных предприятий, жилых и общественных зданий; сборные шины электроустановок и ошиновка в пределах открытых и закрытых распределительных устройств всех напряжений; проводники, идущие к резисторам, пусковым реостатам и т.п.; сети временных сооружений, а также устройства со сроком службы 3–5 лет.
<!-- стр. 36 -->

## 1.3.29
При пользовании табл. 1.3.36 необходимо руководствоваться следующим (см. также 1.3.27): 1. При максимуме нагрузки в ночное время экономическая плотность тока увеличивается на 40%. 2. Для изолированных проводников сечением 16 мм 2 и менее экономическая плотность тока увеличивается на 40%. 3. Для линий одинакового сечения с n ответвляющимися нагрузками экономическая плотность тока в начале линии может быть увеличена в ky раз, причем ky определяется из выражения 22 2 11 22 ... y nn JLk II I= +++ll l, г де I1, I2, …, In — нагрузки отдельных участков линии; l1, l2, ..., ln — длины отдельных участков линии; L — полная длина линии. 4. При выборе сечений проводников для питания n однотипных взаиморезервируемых электроприемников (например, насосов водоснабжения, преобразовательных агрегатов и т.д.), из которых m одновременно находятся в работе, экономическая плотность тока может быть увеличена против значений, приведенных в табл. 1.3.36, в kn раз, где kn равно: .n nk m=
<!-- стр. 36 -->

## 1.3.30
Сечение проводов ВЛ 35 кВ в сельск ой местности, питающих понижающие подстанции 35/6–10 кВ с трансформаторами с регулированием напряжения под нагрузкой, должно выбираться по экономической плотности тока. Расчетную нагрузку при выборе сечений проводов рекомендуется принимать на перспективу в 5 лет, считая от года ввода ВЛ в эксплуатацию. Для ВЛ 35 кВ, предназначенных для резервирования в сетях 35 кВ в сельской местности, Таблица 1.3.36 Экономическая плотность тока Проводники Экономическая плотность тока, А/мм2, при числе часов использования максимума нагрузки в год более 1000 до 3000 более 3000 до 5000 более 5000 Неизолированные провода и шины: медные 2,5 2,1 1,8 алюминиевые 1,3 1,1 1,0 Кабели с бумажной и провода с резиновой и поливинилхлоридной изоляцией с жилами: медными 3,0 2,5 2,0 алюминиевыми 1,6 1,4 1,2 Кабели с резиновой и пластмассовой изоляцией с жилами: медными 3,5 3,1 2,7 алюминиевыми 1,9 1,7 1,6
<!-- стр. 36 -->

## 1.3.31
Выбор экономических сечений проводов воздушных и жил кабельных линий, имеющих промежуточные отборы мощности, следует производить для каждого из участков, исходя из соответствующих расчетных токов участков. При этом для соседних участков допускается принимать одинаковое сечение провода, соответствующее экономическому для наиболее протяженного участка, если разница между значениями экономического сечения для этих участков находится в пределах одной ступени по шкале стандартных сечений. Сечения проводов на ответвлениях длиной до 1 км принимаются такими же, как на ВЛ, от которой производится ответвление. При большей длине ответвления экономическое сечение определяется по расчетной нагрузке этого ответвления.
<!-- стр. 37 -->

## 1.3.32
Для линий электропередачи напряжением 6–20 кВ приведенные в табл. 1.3.36 значения плотности тока допускается применять лишь тогда, когда они не вызывают отклонения напряжения у приемников электроэнергии сверх допустимых пределов с учетом применяемых средств регулирования напряжения и компенсации реактивной мощности. Проверка проводников по условиям короны и радиопомех
<!-- стр. 37 -->

## 1.3.33
При напряжении 35 кВ и выше проводники должны быть проверены по условиям образования короны с учетом среднегодовых значений плотности и температуры воздуха на высоте расположения данной электроустановки над уровнем моря, приведенного радиуса проводника, а также коэффициента негладкости проводников. При этом наибольшая напряженность поля у поверхности любого из проводников, определенная при среднем эксплуатационном напряжении, должна быть не более 0,9 начальной напряженности электрического поля, соответствующей появлению общей короны. Проверку следует проводить в соответствии с действующими руководящими указаниями. Кроме того, для проводников необходима проверка по условиям допустимого уровня радиопомех от короны. ВЫБОР ЭЛЕКТРИЧЕСКИХ АППАРАТОВ И ПРОВОДНИКОВ ПО УСЛОВИЯМ КОРОТКОГО ЗАМЫКАНИЯ Область применения
<!-- стр. 37 -->

# Глава 1.4 Выбор электрич. аппаратов и проводников по условиям короткого замыкания

## 1.4.1
Настоящая глава Правил распространяется на выбор и применение по условиям КЗ электрических аппаратов и проводников в электроустановках переменного тока частотой 50 Гц, напряжением до и выше 1 кВ. Общие требования
<!-- стр. 37 -->

## 1.4.2
По режиму КЗ должны проверяться (исключения см. в 1.4.3): 1. В электроустановках выше 1 кВ: а) электрические аппараты, токопроводы, кабели и другие проводники, а также опорные и несущие конструкции для них; б) воздушные линии электропередачи при ударном токе КЗ 50 кА и более для предупреждения схлестывания проводов при динамическом действии токов КЗ. Кроме того, для линий с расщепленными проводами должны быть проверены расстояния между распорками расщепленных проводов для предупреждения повреждения распорок и проводов при схлестывании. Провода ВЛ, оборудованные устройствами быстродействующего автоматического повторного включения, следует проверять и на термическую стойкость. 2. В электроустановках до 1 кВ — только распределительные щиты, токопроводы и силовые шкафы. Трансформаторы тока по режиму КЗ не проверяются. Аппараты, которые предназначены для отключения токов КЗ или могут по условиям своей работы включать короткозамкнутую цепь, должны, кроме того, обладать способностью производить эти операции при всех возможных токах КЗ. Стойкими при токах КЗ являются те аппараты и проводники, которые при расчетных условиях выдерживают воздействия этих токов, не подвергаясь электрическим, механическим и иным разрушениям или деформациям, препятствующим их дальнейшей нормальной эксплуатации.
<!-- стр. 37 -->

## 1.4.3
По режиму КЗ при напряжении выше 1 кВ не проверяются: 1. Аппараты и проводники, защищенные плавкими предохранителями с вставками на номинальный ток до 60 А, — по электродинамической стойкости. 2. Аппараты и проводники, защищенные плавкими предохранителями независимо от их номинального тока и типа, — по термической стойкости. Цепь считается защищенной плавким предохранителем, если его отключающая способность выбрана в соответствии с требованиями настоящих Правил и он способен отключить наименьший возможный аварийный ток в данной цепи. 3. Проводники в цепях к индивидуальным электроприемникам, в том числе к цеховым трансформаторам общей мощностью до 2,5 MB·А и с высшим напряжением до 20 кВ, если соблюдены одновременно следующие условия: а) в электрической или технологической части предусмотрена необходимая степень резервирования, выполненного так, что отключение указанных электроприемников не вызывает расстройства технологического процесса; б) повреждение проводника при КЗ не может вызвать взрыва или пожара; в) возможна замена проводника без значительных затруднений. 4. Проводники к индивидуальным электроприемникам, указанным в п. 3, а также к отдельным небольшим распределительным пунктам, если такие электроприемники и распределительные пункты являются неответственными по своему назначению и если для них выполнено хотя бы только условие, приведенное в п. 3, б. 5. Трансформаторы тока в цепях до 20 кВ, питающих трансформаторы или реактированные линии, в случаях, когда выбор трансформаторов тока по условиям КЗ требует такого завышения коэффициентов трансформации, при котором не может быть обеспечен необходимый класс точности присоединенных измерительных приборов (например, расчетных счетчиков); при этом на стороне высшего напряжения в цепях силовых трансформаторов рекомендуется избегать применения трансформаторов тока, не стойких к току КЗ, а приборы учета рекомендуется присоединять к трансформаторам тока на стороне низшего напряжения. 6. Провода ВЛ (см. также 1.4.2, п. 1, б). 7. Аппараты и шины цепей трансформаторов напряжения при расположении их в отдельной камере или за добавочным резистором, встроенным в предохранитель или установленным отдельно.
<!-- стр. 37 -->

## 1.4.4
При выборе расчетной схемы для определения токов КЗ следует исходить из предусматриваемых для данной электроустановки условий длительной ее работы и не считаться с кратковременными видоизменениями схемы этой электроустановки, которые не предусмотрены для длительной эксплуатации (например, при переключениях). Ремонтные и послеаварийные режимы работы электроустановки к кратковременным изменениям схемы не относятся. Расчетная схема должна учитывать перспективу развития внешних сетей и генерирующих источников, с которыми электрически связывается рассматриваемая установка, не менее чем на 5 лет от запланированного срока ввода ее в эксплуатацию. При этом допустимо вести расчет токов КЗ приближенно для начального момента КЗ.
<!-- стр. 38 -->

## 1.4.5
В качестве расчетного вида КЗ следует принимать: 1. Для определения электродинамической стойкости аппаратов и жестких шин с относящимися к ним поддерживающими и опорными конструкциями — трехфазное КЗ. 2. Для определения термической стойкости аппаратов и проводников — трехфазное КЗ; на генераторном напряжении электростанций — трехфазное или двухфазное в зависимости от того, какое из них приводит к большему нагреву. 3. Для выбора аппаратов по коммутационной способности — по большему из значений, получаемых для случаев трехфазного и однофазного КЗ на землю (в сетях с большими токами замыкания на землю); если выключатель характеризуется двумя значениями коммутационной способности — трехфазной и однофазной — соответственно по обоим значениям.
<!-- стр. 38 -->

## 1.4.6
Расчетный ток КЗ следует определять, исходя из условия повреждения в такой точке рассматриваемой цепи, при КЗ в которой аппараты и проводники этой цепи находятся в наиболее тяжелых условиях (исключения см. в 1.4.7 и 1.4.17, п. 3). Со случаями одновременного замыкания на землю различных фаз в двух разных точках схемы допустимо не считаться.
<!-- стр. 38 -->

## 1.4.7
На реактированных линиях в закрытых распределительных устройствах проводники и аппараты, расположенные до реактора и отделенные от питающих сборных шин (на ответвлениях от линий — от элементов основной цепи) разделяющими полками, перекрытиями и т.п., набираются по току КЗ за реактором, если последний расположен в том же здании и соединение выполнено шинами. Шинные ответвления от сборных шин до разделяющих полок и проходные изоляторы в последних должны быть выбраны исходя из КЗ до реактора.
<!-- стр. 38 -->

## 1.4.8
При расчете термической стойкости в качестве расчетного времени следует принимать сумму времен, получаемую от сложения времени действия основной защиты (с учетом действия АПВ), установленной у ближайшего к месту КЗ выключателя, и полного времени отключения этого выключателя (включая время горения дуги). При наличии зоны нечувствительности у основной защиты (по току, напряжению, сопротивлению и т.п.) термическую стойкость необходимо дополнительно проверять, исходя из времени действия защиты, реагирующей на повреждение в этой зоне, плюс полное время отключения выключателя. При этом в качестве расчетного тока КЗ следует принимать то значение его, которое соответствует этому месту повреждения. Аппаратура и токопроводы, применяемые в цепях генераторов мощностью 60 МВт и более, а также в цепях блоков генератор — трансформатор такой же мощности, должны проверяться по термической стойкости, исходя из времени прохождения тока КЗ 4 с. Определение токов короткого замыкания для выбора аппаратов и проводников
<!-- стр. 38 -->

## 1.4.9
В электроустановках до 1 кВ и выше при определении токов КЗ для выбора аппаратов и проводников и определения воздействия на несущие конструкции следует исходить из следующего: 1. Все источники, участвующие в питании рассматриваемой точки КЗ, работают одновременно с номинальной нагрузкой. 2. Все синхронные машины имеют автоматические регуляторы напряжения и устройства форсировки возбуждения. 3. Короткое замыкание наступает в такой момент времени, при котором ток КЗ будет иметь наибольшее значение. 4. Электродвижущие силы всех источников питания совпадают по фазе. 5. Расчетное напряжение каждой ступени принимается на 5% выше номинального напряжения сети. 6. Должно учитываться влияние на токи КЗ присоединенных к данной сети синхронных компенсаторов, синхронных и асинхронных электродвигателей. Влияние асинхронных электродвигателей на токи КЗ не учитывается при мощности электродвигателей до 100 кВт в единице, если электродвигатели отделены от места КЗ одной ступенью трансформации, а также при любой мощности, если они отделены от места КЗ двумя или более ступенями трансформации либо если ток от них может поступать к месту КЗ только через те элементы, через которые проходит основной ток КЗ от сети и которые имеют существенное сопротивление (линии, трансформаторы и т.п.).
<!-- стр. 39 -->

## 1.4.10
В электроустановках выше 1 кВ в качестве расчетных сопротивлений следует принимать индуктивные сопротивления электрических машин, силовых трансформаторов и автотрансформаторов, реакторов, воздушных и кабельных линий, а также токопроводов. Активное сопротивление следует учитывать только для ВЛ с проводами малых сечений и стальными проводами, а также для протяженных кабельных сетей малых сечений с большим активным сопротивлением.
<!-- стр. 39 -->

## 1.4.11
В электроустановках до 1 кВ в качестве расчетных сопротивлений следует принимать индуктивные и активные сопротивления всех элементов цепи, включая активные сопротивления переходных контактов цепи. Допустимо пренебречь сопротивлениями одного вида (активными или индуктивными), если при этом полное сопротивление цепи уменьшается не более чем на 10%.
<!-- стр. 39 -->

## 1.4.12
В случае питания электрических сетей до 1 кВ от понижающих трансформаторов при расчете токов КЗ следует исходить из условия, что подведенное к трансформатору напряжение неизменно и равно его номинальному напряжению.
<!-- стр. 39 -->

## 1.4.13
Элементы цепи, защищенной плавким предохранителем с токоограничивающим действием, следует проверять на электродинамическую стойкость по наибольшему мгновенному значению тока КЗ, пропускаемого предохранителем. Выбор проводников и изоляторов, проверка несущих конструкций по условиям динамического действия токов короткого замыкания
<!-- стр. 39 -->

## 1.4.14
Усилия, действующие на жесткие шины и передающиеся ими на изоляторы и поддерживающие жесткие конструкции, следует рассчитывать по наибольшему мгновенному значению тока трехфазного КЗ i, с учетом сдвига между токами в фазах и без учета механических колебаний шинной конструкции. В отдельных случаях (например, при предельных расчетных механических напряжениях) могут быть учтены механические колебания шин и шинных конструкций. Импульсы силы, действующие на гибкие проводники и поддерживающие их изоляторы, выводы и конструкции, рассчитываются по среднеквадратическому (за время прохождения) току двухфазного замыкания между соседними фазами. При расщепленных проводниках и гибких токопроводах взаимодействие токов КЗ в проводниках одной и той же фазы определяется по действующему значению тока трехфазного КЗ. Гибкие токопроводы должны проверяться на схлестывание.
<!-- стр. 39 -->

## 1.4.15
Найденные расчетом в соответствии с 1.4.14 механические усилия, передающиеся при КЗ жесткими шинами на опорные и проходные изоляторы, должны составить в случае применения одиночных изоляторов не более 60% соответствующих гарантийных значений наименьшего разрушающего усилия; при спаренных опорных изоляторах — не более 100% разрушающего усилия одного изолятора. При применении шин составных профилей (многополосные, из двух швеллеров и т.д.) механические напряжения находятся как арифметическая сумма напряжений от взаимодействия фаз и взаимодействия элементов каждой шины между собой. Наибольшие механические напряжения в материале жестких шин не должны превосходить 0,7 временного сопротивления разрыву по ГОСТ. Выбор проводников по условиям нагрева при коротком замыкании
<!-- стр. 40 -->

## 1.4.16
Температура нагрева проводников при КЗ должна быть не выше следующих предельно допустимых значений, °С: Шины: медные   . . . . . . . . . . . . . . . . . . . . . . . . . . 300 алюминиевые   . . . . . . . . . . . . . . . . . . . . . 200 стальные, не имеющие непосредственного соединения с аппаратами . . . 400 стальные с непосредственным присоединением к аппаратам   . . . . . . . . 300 Кабели с бумажной пропитанной изоляцией на напряжение, кВ: до 10   . . . . . . . . . . . . . . . . . . . . . . . . . . . . 200 20–220 . . . . . . . . . . . . . . . . . . . . . . . . . . . 125 Кабели и изолированные провода с медными и алюминиевыми жилами и изоляцией: поливинилхлоридной и резиновой . . . . . . . . . . . . . . . . . . . . . . . 150 полиэтиленовой   . . . . . . . . . . . . . . . . . . . 120 Медные неизолированные провода при тяжениях, Н/мм2: менее 20   . . . . . . . . . . . . . . . . . . . . . . . . . 250 20 и более . . . . . . . . . . . . . . . . . . . . . . . . 200 Алюминиевые неизолированные провода при тяжениях, Н/мм2: менее 10   . . . . . . . . . . . . . . . . . . . . . . . . . 200 10 и более . . . . . . . . . . . . . . . . . . . . . . . . 160 Алюминиевая часть сталеалюминиевых проводов . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 200
<!-- стр. 40 -->

## 1.4.17
Проверка кабелей на нагрев токами КЗ в тех случаях, когда это требуется в соответствии с 1.4.2 и 1.4.3, должна производиться для: 1) одиночных кабелей одной строительной длины, исходя из КЗ в начале кабеля; 2) одиночных кабелей со ступенчатыми сечениями по длине, исходя из КЗ в начале каждого участка нового сечения; 3) пучка из двух и более параллельно включенных кабелей, исходя из КЗ непосредственно за пучком (по сквозному току КЗ).
<!-- стр. 40 -->

## 1.4.18
При проверке на термическую стойкость аппаратов и проводников линий, оборудованных устройствами быстродействующего АПВ, должно учитываться повышение нагрева из-за увеличения суммарной продолжительности прохождения тока КЗ по таким ли ниям. Расщепленные провода ВЛ при проверке на нагрев в условиях КЗ рассматриваются как один провод суммарного сечения. Выбор аппаратов по коммутационной способности
<!-- стр. 40 -->

## 1.4.19
Выключатели выше 1 кВ следует выбирать: 1) по отключающей способности с учетом параметров восстанавливающегося напряжения; 2) по включающей способности. При этом выключатели генераторов, установленные на стороне генераторного напряжения, проверяются только на несинхронное включение в условиях противофазы.
<!-- стр. 40 -->

## 1.4.20
Предохранители следует выбирать по отключающей способности. При этом в качестве расчетного тока следует принимать действующее значение периодической составляющей начального тока КЗ без учета токоограничивающей способности предохранителей.
<!-- стр. 40 -->

## 1.4.21
Выключатели нагрузки и короткозамыкатели следует выбирать по предельно допустимому току, возникающему при включении на КЗ.
<!-- стр. 40 -->

## 1.4.22
Отделители и разъединители не требуется проверять по коммутационной способности при КЗ. При использовании отделителей и разъединителей для отключения-включения ненагруженных линий, ненагруженных трансформаторов или уравнительных токов параллельных цепей отделители и разъединители следует проверять по режиму такого отключения-включения.
<!-- стр. 40 -->

# Глава 1.5 Учет электроэнергии 49

## 1.5.1
Настоящая глава Правил содержит требования к учету электроэнергии в электроустановках. Дополнительные требования к учету электроэнергии в жилых и общественных зданиях приведены в гл. 7.1.
<!-- стр. 41 -->

## 1.5.2
Расчетным учетом электроэнергии называется учет выработанной, а также отпущенной потребителям электроэнергии для денежного расчета за нее. Счетчики, устанавливаемые для расчетного учета, называются расчетными счетчиками.
<!-- стр. 41 -->

## 1.5.3
Техническим (контрольным) учетом электроэнергии называется учет для контроля расхода электроэнергии внутри электростанций, подстанций, предприятий, в зданиях, квартирах и т.п. Счетчики, устанавливаемые для технического учета, называются счетчиками технического учета. Общие требования
<!-- стр. 41 -->

## 1.5.4
Учет активной электроэнергии должен обеспечивать определение количества энергии: 1) выработанной генераторами электростанций; 2) потребленной на собственные и хозяйственные (раздельно) нужды электростанций и подстанций; 3) отпущенной потребителям по линиям, отходящим от шин электростанции непосредственно к потребителям; 4) переданной в другие энергосистемы или полученной от них; 5) отпущенной потребителям из электрической сети. Кроме того, учет активной электроэнергии должен обеспечивать возможность: определения поступления электроэнергии в электрические сети разных классов напряжений энергосистемы; составления балансов электроэнергии для хозрасчетных подразделений энергосистемы; контроля за соблюдением потребителями заданных им режимов потребления и баланса электроэнергии.
<!-- стр. 41 -->

## 1.5.5
Учет реактивной электроэнергии должен обеспечивать возможность определения количества реактивной электроэнергии, полученной потребителем от электроснабжающей организации или переданной ей, только в том случае, если по этим данным производятся расчеты или контроль соблюдения заданного режима работы компенсирующих устройств. Пункты установки средств учета электроэнергии
<!-- стр. 41 -->

## 1.5.6
Счетчики для расчета электроснабжающей организации с потребителями электроэнергии рекомендуется устанавливать на границе раздела сети (по балансовой принадлежности) электроснабжающей организации и потребителя.
<!-- стр. 41 -->

## 1.5.7
Расчетные счетчики активной электроэнергии на электростанции должны устанавливаться: 1) для каждого генератора с таким расчетом, чтобы учитывалась вся выработанная генератором электроэнергия; 2) для всех присоединений шин генераторного напряжения, по которым возможна реверсивная работа, — по два счетчика со стопорами; 3) для межсистемных линий электропередачи — два счетчика со стопорами, учитывающих отпущенную и полученную электроэнергию; 4) для линий всех классов напряжений, отходящих от шин электростанций и принадлежащих потребителям (см. также 1.5.10). Для линий до 10 кВ, отходящих от шин электростанций, во всех случаях должны быть выполнены цепи учета, сборки зажимов (см. 1.5.23), а также предусмотрены места для установки счетчиков; 5) для всех трансформаторов и линий, питающих шины основного напряжения (выше 1 кВ) собственных нужд (СН). Счетчики устанавливаются на стороне высшего напряжения; если трансформаторы СН электростанции питаются от шин 35 кВ и выше или ответвлением от блоков на напряжении выше 10 кВ, допускается установка счетчиков на стороне низшего напряжения трансформаторов; 6) для линий хозяйственных нужд (например, питание механизмов и установок ремонтнопроизводственных баз) и посторонних потребителей, присоединенных к распределительному устройству СН электростанций; 7) для каждого обходного выключателя или для шиносоединительного (междусекционного) выключателя, используемого в качестве обходного для присоединений, имеющих расчетный учет, — два счетчика со стопорами. На электростанциях, оборудуемых системами централизованного сбора и обработки информации, указанные системы следует использовать для централизованного расчетного и технического учета электроэнергии. На остальных электростанциях рекомендуется применение
<!-- стр. 41 -->

## 1.5.8
На электростанциях мощностью до 1 МВт расчетные счетчики активной электроэнергии должны устанавливаться только для генераторов и трансформаторов СН или только для трансформаторов СН и отходящих линий.
<!-- стр. 42 -->

## 1.5.9
Расчетные счетчики активной электроэнергии на подстанции энергосистемы должны устанавливаться: 1) для каждой отходящей линии электропередачи, принадлежащей потребителям (см. также 1.5.10); 2) для межсистемных линий электропередачи — по два счетчика со стопорами, учитывающих отпущенную и полученную электроэнергию; при наличии ответвлений от этих линий в другие энергосистемы — по два счетчика со стопорами, учитывающих полученную и отпущенную электроэнергию, на вводах в подстанции этих энергосистем; 3) на трансформаторах СН; 4) для линий хозяйственных нужд или посторонних потребителей (поселок и т.п.), присоединенных к шинам СН; 5) для каждого обходного выключателя или для шиносоединительного (междусекционного) выключателя, используемого в качестве обходного для присоединений, имеющих расчетный учет, — два счетчика со стопорами. Для линий до 10 кВ во всех случаях должны быть выполнены цепи учета, сборки зажимов (см. 1.5.23), а также предусмотрены места для установки счетчиков.
<!-- стр. 42 -->

## 1.5.10
Расчетные счетчики, предусматриваемые в соответствии с 1.5.7, п. 4 и 1.5.9, п. 1, допускается устанавливать не на питающем, а на приемном конце линии у потребителя в случаях, когда трансформаторы тока на электростанциях и подстанциях, выбранные по току КЗ или по характеристикам дифференциальной защиты шин, не обеспечивают требуемой точности учета электроэнергии.
<!-- стр. 42 -->

## 1.5.11
Расчетные счетчики активной электроэнергии на подстанции, принадлежащей потребителю, должны устанавливаться: 1) на вводе (приемном конце) линии электропередачи в подстанцию потребителя в соответствии с 1.5.10 при отсутствии электрической связи с другой подстанцией энергосистемы или другого потребителя на питающем напряжении; 2) на стороне высшего напряжения трансформаторов подстанции потребителя при наличии электрической связи с другой подстанцией энергосистемы или наличии другого потребителя на питающем напряжении. Допускается установка счетчиков на стороне низшего напряжения трансформаторов в случаях, когда трансформаторы тока, выбранные по току КЗ или по характеристикам дифференциальной защиты шин, не обеспечивают требуемой точности учета электроэнергии, а также когда у имеющихся встроенных трансформаторов тока отсутствует обмотка класса точности 0,5. В случае, когда установка дополнительных комплектов трансформаторов тока со стороны низшего напряжения силовых трансформаторов для включения расчетных счетчиков невозможна (КРУ, КРУН), допускается организация учета на отходящих линиях 6–10 кВ. Для предприятия, рассчитывающегося с электроснабжающей организацией по максимуму заявленной мощности, следует предусматривать установку счетчика с указателем максимума нагрузки при наличии одного пункта учета, при наличии двух или более пунктов учета — применение автоматизированной системы учета электроэнергии; 3) на стороне среднего и низшего напряжений силовых трансформаторов, если на стороне высшего напряжения применение измерительных трансформаторов не требуется для других целей; 4) на трансформаторах СН, если электроэнергия, отпущенная на собственные нужды, не учитывается другими счетчиками; при этом счетчики рекомендуется устанавливать со стороны низшего напряжения; 5) на границе раздела основного потребителя и постороннего потребителя (субабонента), если от линии или трансформаторов потребителей питается еще посторонний потребитель, находящийся на самостоятельном балансе. Для потребителей каждой тарификационной группы следует устанавливать отдельные расчетные счетчики.
<!-- стр. 42 -->

## 1.5.12
Счетчики реактивной электроэнергии должны устанавливаться: 1) на тех же элементах схемы, на которых установлены счетчики активной электроэнергии для потребителей, рассчитывающихся за электроэнергию с учетом разрешенной к использованию реактивной мощности; 2) на присоединениях источников реактивной мощности потребителей, если по ним производится расчет за электроэнергию, выданную в сеть энергосистемы, или осуществляется контроль заданного режима работы. Если со стороны предприятия с согласия энергосистемы производится выдача реактивной электроэнергии в сеть энергосистемы, необходимо устанавливать два счетчика реактивной электроэнергии со стопорами в тех элементах схемы, где установлен расчетный счетчик активной электроэнергии. Во всех других случаях должен устанавливаться один счетчик реактивной электроэнергии со стопором. Для предприятия, рассчитывающегося с энергоснабжающей организацией по максимуму разрешенной реактивной мощности, следует предусматривать установку счетчика с указателем максимума нагрузки, при наличии двух или более пунктов учета — применение автоматизированной системы учета электроэнергии. Требования к расчетным счетчикам
<!-- стр. 42 -->

## 1.5.13
Каждый установленный расчетный счетчик должен иметь на винтах, крепящих кожух счетчика, пломбы с клеймом госповерителя, а на зажимной крышке — пломбу энергоснабжающей организации. На вновь устанавливаемых трехфазных счетчиках должны быть пломбы государственной поверки с давностью не более 12 мес., а на однофазных счетчиках — с давностью не более 2 лет.
<!-- стр. 43 -->

## 1.5.14
Учет активной и реактивной электроэнергии трехфазного тока должен производиться с помощью трехфазных счетчиков.
<!-- стр. 43 -->

## 1.5.15
Допустимые классы точности расчетных счетчиков активной электроэнергии для различных объектов учета приведены ниже: Генераторы мощностью более 50 МВт, межсистемные линии электропередачи 220 кВ и выше, трансформаторы мощностью 63 MB·А и более   . . . . . 0,5 (0,71) Генераторы мощностью 12–50 МВт, межсистемные линии электропередачи 110–150 кВ, трансформаторы мощностью 10–40 MB·А   . . . . . . . . . . . . . . 1,0 Прочие объекты учета   . . . . . . . . . . . . . . . . . . 2,0 Класс точности счетчиков реактивной электроэнергии должен выбираться на одну ступень ниже соответствующего класса точности счетчиков активной электроэнергии. Учет с применением измерительных трансформаторов
<!-- стр. 43 -->

## 1.5.16
Класс точности трансформаторов тока и напряжения для присоединения расчетных счетчиков электроэнергии должен быть не более 0,5. Допускается использование трансформаторов напряжения класса точности 1,0 для включения расчетных счетчиков класса точности 2,0. 1 Для импортируемых счетчиков. Для присоединения счетчиков технического учета допускается использование трансформаторов тока класса точности 1,0, а также встроенных трансформаторов тока класса точности ниже 1,0, если для получения класса точности 1,0 требуется установка дополнительных комплектов трансформаторов тока. Трансформаторы напряжения, используемые для присоединения счетчиков технического учета, могут иметь класс точности ниже 1,0.
<!-- стр. 43 -->

## 1.5.17
Допускается применение трансформаторов тока с завышенным коэффициентом трансформации (по условиям электродинамической и термической стойкости или защиты шин), если при максимальной нагрузке присоединения ток во вторичной обмотке трансформатора тока будет составлять не менее 40% номинального тока счетчика, а при минимальной рабочей нагрузке — не менее 5%.
<!-- стр. 43 -->

## 1.5.18
Присоединение токовых обмоток счетчиков к вторичным обмоткам трансформаторов тока следует проводить, как правило, отдельно от цепей защиты и совместно с электроизмерительными приборами. Допускается производить совместное присоединение токовых цепей, если раздельное их присоединение требует установки дополнительных трансформаторов тока, а совместное присоединение не приводит к снижению класса точности и надежности цепей трансформаторов тока, служащих для учета, и обеспечивает необходимые характеристики устройств релейной защиты. Использование промежуточных трансформаторов тока для включения расчетных счетчиков запрещается (исключение см. в 1.5.21).
<!-- стр. 43 -->

## 1.5.19
Нагрузка вторичных обмоток измерительных трансформаторов, к которым присоединяются счетчики, не должна превышать номинальных значений. Сечение и длина проводов и кабелей в цепях напряжения расчетных счетчиков должны выбираться такими, чтобы потери напряжения в этих цепях составляли не более 0,25% номинального напряжения при питании от трансформаторов напряжения класса точности 0,5 и не более 0,5% при питании от трансформаторов напряжения класса точности 1,0. Для обеспечения этого требования допускается применение отдельных кабелей от трансформаторов напряжения до счетчиков. Потери напряжения от трансформаторов напряжения до счетчиков технического учета должны составлять не более 1,5% номинального напряжения.
<!-- стр. 43 -->

## 1.5.20
Для присоединения расчетных счетчиков на линиях электропередачи 110 кВ и выше
<!-- стр. 43 -->

## 1.5.21
Для обходных выключателей 110 и 220 кВ со встроенными трансформаторами тока допускается снижение класса точности этих трансформаторов тока на одну ступень по отношению к указанному в 1.5.16. Для обходного выключателя 110 кВ и шиносоединительного (междусекционного) выключателя 110 кВ, используемого в качестве обходного, с отдельно стоящими трансформаторами тока (имеющими не более трех вторичных обмоток) допускается включение токовых цепей счетчика совместно с цепями защиты при использовании промежуточных трансформаторов тока класса точности не более 0,5; при этом допускается снижение класса точности трансформаторов тока на одну ступень. Такое же включение счетчиков и снижение класса точности трансформаторов тока допускается для шиносоединительного (междусекционного) выключателя на напряжение 220 кВ, используемого в качестве обходного, с отдельно стоящими трансформаторами тока и на напряжение 110–220 кВ со встроенными трансформаторами тока.
<!-- стр. 44 -->

## 1.5.22
Для питания цепей счетчиков могут применяться как однофазные, так и трехфазные трансформаторы напряжения, в том числе четерех- и пятистержневые, применяемые для контроля изоляции.
<!-- стр. 44 -->

## 1.5.23
Цепи учета следует выводить на самостоятельные сборки зажимов или секции в общем ряду зажимов. При отсутствии сборок с зажимами необходимо устанавливать испытательные блоки. Зажимы должны обеспечивать закорачивание вторичных цепей трансформаторов тока, отключение токовых цепей счетчика и цепей напряжения в каждой фазе счетчиков при их замене или проверке, а также включение образцового счетчика без отсоединения проводов и кабелей. Конструкция сборок и коробок зажимов расчетных счетчиков должна обеспечивать возможность их пломбирования.
<!-- стр. 44 -->

## 1.5.24
Трансформаторы напряжения, используемые только для учета и защищенные на стороне высшего напряжения предохранителями, должны иметь контроль целости предохранителей.
<!-- стр. 44 -->

## 1.5.25
При нескольких системах шин и присоединении каждого трансформатора напряжения только к своей системе шин должно быть предусмотрено устройство для переключения цепей счетчиков каждого присоединения на трансформаторы напряжения соответствующих систем шин.
<!-- стр. 44 -->

## 1.5.26
На подстанциях потребителей конструкция решеток и дверей камер, в которых установлены предохранители на стороне высшего напряжения трансформаторов напряжения, используемых для расчетного учета, должна обеспечивать возможность их пломбирования. Рукоятки приводов разъединителей трансформаторов напряжения, используемых для расчетного учета, должны иметь приспособления для их пломбирования. Установка счетчиков и электропроводка к ним
<!-- стр. 44 -->

## 1.5.27
Счетчики должны размещаться в легко доступных для обслуживания сухих помещениях, в достаточно свободном и не стесненном для работы месте с температурой в зимнее время не ниже 0 °С. Счетчики общепромышленного исполнения не разрешается устанавливать в помещениях, где по производственным условиям температура может часто превышать +40 °С, а также в помещениях с агрессивными средами. Допускается размещение счетчиков в неотапливаемых помещениях и коридорах распределительных устройств электростанций и подстанций, а также в шкафах наружной установки. При этом должно быть предусмотрено стационарное их утепление на зимнее время посредством утепляющих шкафов, колпаков с подогревом воздуха внутри них электрической лампой или нагревательным элементом для обеспечения внутри колпака положительной температуры, но не выше +20 °С.
<!-- стр. 44 -->

## 1.5.28
Счетчики, предназначенные для учета электроэнергии, вырабатываемой генераторами электростанций, следует устанавливать в помещениях со средней температурой окружающего воздуха +15...+25 °С. При отсутствии таких помещений счетчики рекомендуется помещать в специальных шкафах, где должна поддерживаться указанная температура в течение всего года.
<!-- стр. 44 -->

## 1.5.29
Счетчики должны устанавливаться в шкафах, камерах, комплектных распределительных устройствах (КРУ, КРУН), на панелях, щитах, в нишах, на стенах, имеющих жесткую конструкцию. Допускается крепление счетчиков на деревянных, пластмассовых или металлических щитках. Высота от пола до коробки зажимов счетчиков должна быть в пределах 0,8–1,7 м. Допускается высота менее 0,8 м, но не менее 0,4 м.
<!-- стр. 44 -->

## 1.5.30
В местах, где имеется опасность механических повреждений счетчиков или их загрязнения, или в местах, доступных для посторонних лиц (проходы, лестничные клетки и т.п.), для счетчиков должен предусматриваться запирающийся шкаф с окошком на уровне циферблата. Аналогичные шкафы должны устанавливаться также для совместного размещения счетчиков и трансформаторов тока при выполнении учета на стороне низшего напряжения (на вводе у потребителей).
<!-- стр. 45 -->

## 1.5.31
Конструкции и размеры шкафов, ниш, щитков и т.п. должны обеспечивать удобный доступ к зажимам счетчиков и трансформаторов тока. Кроме того, должна быть обеспечена возможность удобной замены счетчика и установки его с уклоном не более 1°. Конструкция его крепления должна обеспечивать возможность установки и съема счетчика с лицевой стороны.
<!-- стр. 45 -->

## 1.5.32
Электропроводки к счетчикам должны отвечать требованиям, приведенным в гл. 2.1 и 3.4.
<!-- стр. 45 -->

## 1.5.33
В электропроводке к расчетным счетчикам наличие паек не допускается.
<!-- стр. 45 -->

## 1.5.34
Сечения проводов и кабелей, присоединяемых к счетчикам, должны приниматься в соответствии с 3.4.4 (см. также 1.5.19).
<!-- стр. 45 -->

## 1.5.35
При монтаже электропроводки для присоединения счетчиков непосредственного включения около счетчиков необходимо оставлять концы проводов длиной не менее 120 мм. Изоляция или оболочка нулевого провода на длине 100 мм перед счетчиком должна иметь отличительную окраску.
<!-- стр. 45 -->

## 1.5.36
Для безопасной установки и замены счетчиков в сетях напряжением до 380 В должна предусматриваться возможность отключения счетчика установленными до него на расстоянии не более 10 м коммутационным аппаратом или предохранителями. Должно предусматриваться снятие напряжения со всех фаз, присоединяемых к счетчику. Трансформаторы тока, используемые для присоединения счетчиков на напряжении до 380 В, должны устанавливаться после коммутационных аппаратов по направлению потока мощности.
<!-- стр. 45 -->

## 1.5.37
Заземление (зануление) счетчиков и трансформаторов тока должно выполняться в соответствии с требованиями гл. 1.7. При этом заземляющие и нулевые защитные проводники от счетчиков и трансформаторов тока напряжением до 1 кВ до ближайшей сборки зажимов должны быть медными.
<!-- стр. 45 -->

## 1.5.38
При наличии на объекте нескольких присоединений с отдельным учетом электроэнергии на панелях счетчиков должны быть надписи наименований присоединений. Технический учет
<!-- стр. 45 -->

## 1.5.39
На тепловых и атомных электростанциях с агрегатами (блоками), не оборудованными информационными или управляющими вычислительными машинами, следует устанавливать стационарные или применять инвентарные переносные счетчики технического учета в системе СН для возможности расчетов технико-экономических показателей. При этом установка счетчиков активной электроэнергии должна производиться в цепях электродвигателей, питающихся от шин распределительного устройства основного напряжения (выше 1 кВ) собственных нужд, и в цепях всех трансформаторов, питающихся от этих шин.
<!-- стр. 45 -->

## 1.5.40
На электростанциях с поперечными связями (имеющих общий паропровод) должна предусматриваться на стороне генераторного напряжения повышающих трансформаторов техническая возможность установки (в условиях эксплуатации) счетчиков технического учета активной электроэнергии, используемых для контроля правильности работы расчетных генераторных счетчиков.
<!-- стр. 45 -->

## 1.5.41
Счетчики активной электроэнергии для технического учета следует устанавливать на подстанциях напряжением 35 кВ и выше энергосистем: на сторонах среднего и низшего напряжений силовых трансформаторов; на каждой отходящей линии электропередачи 6 кВ и выше, находящейся на балансе энергосистемы. Счетчики реактивной электроэнергии для технического учета следует устанавливать на сторонах среднего и низшего напряжений силовых трансформаторов подстанций 35 кВ и выше энергосистем. Указанные требования к установке счетчиков электроэнергии подлежат реализации по мере обеспечения счетчиками.
<!-- стр. 45 -->

## 1.5.42
На предприятиях следует предусматривать техническую возможность установки (в условиях эксплуатации) стационарных или применения инвентарных переносных счетчиков для контроля за соблюдением лимитов расхода электроэнергии цехами, технологическими линиями, отдельными энергоемкими агрегатами, для определения расхода электроэнергии на единицу продукции или полуфабриката. Допускается установка счетчиков технического учета на вводе предприятия, если расчетный учет с этим предприятием ведется по счетчикам, установленным на подстанциях или электростанциях энергосистем. На установку и снятие счетчиков технического учета на предприятиях разрешения энергоснабжающей организации не требуется.
<!-- стр. 45 -->

## 1.5.43
Приборы технического учета на предприятиях (счетчики и измерительные трансформаторы) должны находиться в ведении самих потребителей и должны удовлетворять требованиям 1.5.13 (за исключением требования о наличии пломбы энергоснабжающей организации), 1.5.14 и 1.5.15.
<!-- стр. 46 -->

## 1.5.44
Классы точности счетчиков технического учета активной электроэнергии должны соответствовать значениям, приведенным ниже: Для линий электропередачи с двусторонним питанием напряжением 220 кВ и выше, трансформаторов мощностью 63 MB·А и более   . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1,0 Для прочих объектов учета . . . . . . . . . . . . . . 2,0 Классы точности счетчиков технического учета реактивной электроэнергии допускается выбирать на одну ступень ниже соответствующего класса точности счетчиков технического учета активной электроэнергии. ИЗМЕРЕНИЯ ЭЛЕКТРИЧЕСКИХ ВЕЛИЧИН Область применения
<!-- стр. 46 -->

# Глава 1.6 Измерения электрических величин 55

## 1.6.1
Настоящая глава Правил распространяется на измерения электрических величин, осуществляемых при помощи стационарных средств (показывающих, регистрирующих, фиксирующих и др.). Правила не распространяются на лабораторные измерения и на измерения, осуществляемые с помощью переносных приборов. Измерения неэлектрических величин, а также измерения других электрических величин, не регламентированных Правилами, требуемые в связи с особенностями технологического процесса или основного оборудования, выполняются на основании соответствующих нормативных документов. Общие требования
<!-- стр. 46 -->

## 1.6.2
Средства измерений электрических величин должны удовлетворять следующим основным требованиям: 1) класс точности измерительных приборов должен быть не хуже 2,5; 2) классы точности измерительных шунтов, добавочных резисторов, трансформаторов и преобразователей должны быть не хуже приведенных в табл. 1.6.1; 3) пределы измерения приборов должны выбираться с учетом возможных наибольших длительных отклонений измеряемых величин от номинальных значений.
<!-- стр. 46 -->

## 1.6.3
Установка измерительных приборов должна, как правило, производиться в пунктах, откуда осуществляется управление. На подстанциях и гидроэлектростанциях без постоянного дежурства оперативного персонала допускается не устанавливать стационарные показывающие приборы, при этом должны быть предусмотрены места для присоединения переносных приборов специально обученным персоналом.
<!-- стр. 46 -->

## 1.6.4
Измерения на линиях электропередачи 330 кВ и выше, а также на генераторах и трансформаторах должны производиться непрерывно. На генераторах и трансформаторах гидроэлектростанций допускается производить измерения периодически с помощью средств централизованного контроля. Допускается производить измерения «по вызову» на общий для нескольких присоединений (за исключением указанных в первом абзаце) комплект показывающих приборов, а также применять другие средства централизованного контроля.
<!-- стр. 46 -->

## 1.6.5
При установке регистрирующих приборов в оперативном контуре пункта управления допускается не устанавливать показывающие приборы для непрерывного измерения тех же величин. Таблица 1.6.1 Классы точности средств измерений Класс точности прибора Класс точности шунта, добавочного резистора Класс точности измерительного преобразователя Класс точности измерительного трансформатора 1,0 1,5 2,5 0,5 0,5 0,5 0,5 0,5* 1,0 0,5 0,5* 1,0**   * Допускается 1,0. ** Допускается 3,0. Измерение тока
<!-- стр. 46 -->

## 1.6.6
Измерение тока должно производиться в цепях всех напряжений, где оно необходимо для систематического контроля технологического процесса или оборудования.
<!-- стр. 47 -->

## 1.6.7
Измерение постоянного тока должно производиться в цепях: 1) генераторов постоянного тока и силовых преобразователей; 2) аккумуляторных батарей, зарядных, подзарядных и разрядных устройств; 3) возбуждения синхронных генераторов, компенсаторов, а также электродвигателей с регулируемым возбуждением. Амперметры постоянного тока должны иметь двусторонние шкалы, если возможно изменение направления тока.
<!-- стр. 47 -->

## 1.6.8
В цепях переменного трехфазного тока следует, как правило, измерять ток одной фазы. Измерение тока каждой фазы должно производиться: 1) для синхронных турбогенераторов мощностью 12 МВт и более; 2) для линий электропередачи с пофазным управлением, линий с продольной компенсацией и линий, для которых предусматривается возможность длительной работы в неполнофазном режиме; в обоснованных случаях может быть предусмотрено измерение тока каждой фазы линий электропередачи 330 кВ и выше с трехфазным управлением; 3) для дуговых электропечей. Измерение напряжения
<!-- стр. 47 -->

## 1.6.9
Измерение напряжения, как правило, должно производиться: 1) на секциях сборных шин постоянного и переменного тока, которые могут работать раздельно. Допускается установка одного прибора с переключением на несколько точек измерения. На подстанциях допускается измерять напряжение только на стороне низшего напряжения, если установка трансформаторов напряжения на стороне высшего напряжения не требуется для других целей; 2) в цепях генераторов постоянного и переменного тока, синхронных компенсаторов, а также в отдельных случаях в цепях агрегатов специального назначения. При автоматизированном пуске генераторов или других агрегатов установка на них приборов для непрерывного измерения напряжения не обязательна; 3) в цепях возбуждения синхронных машин мощностью 1 МВт и более. В цепях возбуждения гидрогенераторов измерение не обязательно; 4) в цепях силовых преобразователей, аккумуляторных батарей, зарядных и подзарядных устройств; 5) в цепях дугогасящих реакторов.
<!-- стр. 47 -->

## 1.6.10
В трехфазных сетях производится измерение, как правило, одного междуфазного напряжения. В сетях напряжением выше 1 кВ с эффективно заземленной нейтралью допускается измерение трех междуфазных напряжений для контроля исправности цепей напряжением одним прибором (с переключением).
<!-- стр. 47 -->

## 1.6.11
Должна производиться регистрация значений одного междуфазного напряжения сборных шин 110 кВ и выше (либо отклонения напряжения от заданного значения) электростанций и подстанций, по напряжению на которых ведется режим энергосистемы. Контроль изоляции
<!-- стр. 47 -->

## 1.6.12
В сетях переменного тока выше 1 кВ с изолированной или заземленной через дугогасящий реактор нейтралью, в сетях переменного тока до 1 кВ с изолированной нейтралью и в сетях постоянного тока с изолированными полюсами или с изолированной средней точкой, как правило, должен выполняться автоматический контроль изоляции, действующий на сигнал при снижении сопротивления изоляции одной из фаз (или полюса) ниже заданного значения, с последующим контролем асимметрии напряжения при помощи показывающего прибора (с переключением). Допускается осуществлять контроль изоляции путем периодических измерений напряжений с целью визуального контроля асимметрии напряжения. Измерение мощности
<!-- стр. 47 -->

## 1.6.13
Измерение мощности должно производиться в цепях: 1) генераторов — активной и реактивной мощности. При установке на генераторах мощностью 100 МВт и более щитовых показывающих приборов их класс точности должен быть не хуже 1,0. На электростанциях мощностью 200 МВт и более должна также измеряться суммарная активная мощность. Рекомендуется измерять суммарную активную мощность электростанций мощностью менее 200 МВт при необходимости автоматической передачи этого параметра на вышестоящий уровень оперативного управления;
<!-- стр. 47 -->

## 1.6.14
При установке щитовых показывающих приборов в цепях, в которых направление мощности может изменяться, эти приборы должны иметь двустороннюю шкалу.
<!-- стр. 48 -->

## 1.6.15
Должна производиться регистрация: 1) активной мощности турбогенераторов (мощностью 60 МВт и более); 2) суммарной мощности электростанций (мощностью 200 МВт и более). Измерение частоты
<!-- стр. 48 -->

## 1.6.16
Измерение частоты должно производиться: 1) на каждой секции шин генераторного напряжения; 2) на каждом генераторе блочной тепловой или атомной электростанции; 3) на каждой системе (секции) шин высшего напряжения электростанции; 4) в узлах возможного деления энергосистемы на несинхронно работающие части.
<!-- стр. 48 -->

## 1.6.17
Регистрация частоты или ее отклонения от заданного значения должна производиться: 1) на электростанциях мощностью 200 МВт и более; 2) на электростанциях мощностью 6 МВт и более, работающих изолированно.
<!-- стр. 48 -->

## 1.6.18
Абсолютная погрешность регистрирующих частотомеров на электростанциях, участвующих в регулировании мощности, должна быть не более ±0,1 Гц. Измерения при синхронизации
<!-- стр. 48 -->

## 1.6.19
Для измерений при точной (ручной или полуавтоматической) синхронизации должны предусматриваться следующие приборы: два вольтметра (или двойной вольтметр); два частотомера (или двойной частотомер); синхроноскоп. Регистрация электрических величин в аварийных режимах
<!-- стр. 48 -->

## 1.6.20
Для автоматической регистрации аварийных процессов в электрической части энергосистемы должны предусматриваться автоматические осциллографы. Расстановку автоматических осциллографов на объектах, а также выбор регистрируемых ими электрических параметров, как правило, следует производить в соответствии с рекомендациями, приведенными в табл. 1.6.2 и 1.6.3. По согласованию с энергосистемами (районными энергетическими управлениями) могут предусматриваться регистрирующие приборы с ускоренной записью при аварии (для регистрации электрических параметров, не контролируемых с помощью автоматических осциллографе).
<!-- стр. 48 -->

## 1.6.21
На электрических станциях, принадлежащих потребителю и имеющих связь с энергосистемой (блок-станциях), автоматические аварийные осциллографы должны предусматриваться для каждой системы шин 110 кВ и выше, через которые осуществляется связь с энергосистемой по линиям электропередачи. Эти осциллографы, как правило, должны регистрировать напряжения (фазные и нулевой последовательности) соответствующей системы шин, токи (фазные и нулевой последовательности) линий электропередачи, связывающих блок-станцию с системой. ПУЭ54Таблица 1.6.2 Рекомендации по расстановке автоматических аварийных осциллографов на объектах энергосистем Напряжение распределительного устройства, кВ Схема распределительного устройства Количество линий, подключенных к секции (системе шин) распределительного устройства Количество устанавливаемых осциллографов 12 3 4 750 Любая Любое Один для каждой линии (предпочтительно с записью предаварийного режима) 500 То же Одна или две Один для каждой линии (без записи предаварийного режима) 500 — « — Три или более Один для каждой линии (предпочтительно хотя бы на одной из линий с записью предаварийного режима) 330 —«— Одна Не устанавливается 330 — « — Две или более Один для каждой линии (без записи предаварийного режима) 220 С секциями или системами шин Одна или две на каждую секцию или рабочую систему шин Один для двух секций или рабочих систем шин (без записи предаварийного режима) 220 То же Три или четыре на каждую секцию или рабочую систему шин Один для каждой секции или рабочей системы шин (без записи предаварийного режима) 220 — « — Пять или более на каждую секцию или рабочую систему шин Один-два для каждой секции или рабочей системы шин с одним пусковым устройством (без записи предаварийного режима) 220 Полуторная или многоугольник Три или более Один для трех-четырех линий или для каждой системы шин (без записи предаварийного режима) 220 Без выключателей 220 кВ или с одним выключателем Одна или две Не устанавливается
<!-- стр. 48 -->

## 1.6.22
Для регистрации действия устройств противоаварийной системной автоматики рекомендуется устанавливать дополнительные осциллографы. Расстановка дополнительных осциллографов и выбор регистрируемых ими параметров должны предусматриваться в проектах противоаварийной системной автоматики.
<!-- стр. 51 -->

## 1.6.23
Для определения мест повреждений на ВЛ 110 кВ и выше длиной более 20 км должны предусматриваться фиксирующие приборы. ЗАЗЕМЛЕНИЕ И ЗАЩИТНЫЕ МЕРЫ ЭЛЕКТРОБЕЗОПАСНОСТИ Утверждено Министерством энергетики Российской Федерации Приказ от 8 июля 2002 г. № 204 Введено в действие с 1 января 2003 г. Область применения. Термины и определения
<!-- стр. 51 -->

# Глава 1.7 Заземление и защитные меры электробезопасности 83

## 1.7.1
Настоящая глава Правил распространяется на все электроустановки переменного и постоянного тока напряжением до 1 кВ и выше и содержит общие требования к их заземлению и защите людей и животных от поражения электрическим током как в нормальном режиме работы электроустановки, так и при повреждении изоляции. Дополнительные требования приведены в соответствующих главах ПУЭ.
<!-- стр. 51 -->

## 1.7.2
Электроустановки в отношении мер электробезопасности разделяются на: — электроустановки напряжением выше 1 кВ в сетях с глухозаземленной или эффективно заземленной нейтралью (см. 1.2.16); — электроустановки напряжением выше 1 кВ в сетях с изолированной или заземленной через дугогасящий реактор или резистор нейтралью; — электроустановки напряжением до 1 кВ в сетях с глухозаземленной нейтралью; — электроустановки напряжением до 1 кВ в сетях с изолированной нейтралью.
<!-- стр. 51 -->

## 1.7.3
Для электроустановок напряжением до 1 кВ приняты следующие обозначения: — система TN — система, в которой нейтраль источника питания глухо заземлена, а открытые проводящие части электроустановки присоединены к глухозаземленной нейтрали источника посредством нулевых защитных проводников; — система TN-C — система TN, в которой нулевой защитный и нулевой рабочий проводники совмещены в одном проводнике на всем ее протяжении (рис. 1.7.1); — система TN-S—система TN, в которой нулевой защитный и нулевой рабочий проводники разделены на всем ее протяжении (рис. 1.7.2); — система TN-C-S — система TN, в которой функции нулевого защитного и нулевого рабочего проводников совмещены в одном проводнике в какой-то ее части, начиная от источника питания (рис. 1.7.3); — система IT — система, в которой нейтраль источника питания изолирована от земли или заземлена через приборы или устройства, имеющие большое сопротивление, а открытые проводящие части электроустановки заземлены (рис. 1.7.4); — система ТТ — система, в которой нейтраль источника питания глухо заземлена, а открытые проводящие части электроустановки заземлены при помощи заземляющего устройства, электрически независимого от глухозаземленной нейтрали источника (рис. 1.7.5). Рис. 1.7.1. Система TN-C переменного (а) и постоянного (б) тока. Нулевой защитный и нулевой рабочий проводники совмещены в одном проводнике: 1 — заземлитель нейтрали (средней точки) источника питания; 2 — открытые проводящие части; 3 — источник питания постоянного тока
<!-- стр. 51 -->

## 1.7.4
Электрическая сеть с эффективно заземленной нейтралью — трехфазная электрическая сеть напряжением выше 1 кВ, в которой коэффициент замыкания на землю не превышает 1,4. Коэффициент замыкания на землю в трехфазной электрической сети — отношение разности потенциалов между неповрежденной фазой и землей в точке замыкания на землю другой или двух других фаз к разности потенциалов между фазой и землей в этой точке до замыкания.
<!-- стр. 54 -->

## 1.7.5
Глухозаземленная нейтраль — нейтраль трансформатора или генератора, присоединенная непосредственно к заземляющему устройству. Глухозаземленным может быть также вывод источника однофазного переменного тока или полюс источника постоянного тока в двухпроводных сетях, а также средняя точка в трехпроводных сетях постоянного тока.
<!-- стр. 54 -->

## 1.7.6
Изолированная нейтраль — нейтраль трансформатора или генератора, не присоединенная к заземляющему устройству или присоединенная к нему через большое сопротивление приборов сигнализации, измерения, защиты и других аналогичных им устройств.
<!-- стр. 54 -->

## 1.7.7
Проводящая часть — часть, которая может проводить электрический ток.
<!-- стр. 54 -->

## 1.7.8
Токоведущая часть — проводящая часть электроустановки, находящаяся в процессе ее работы под рабочим напряжением, в том числе нулевой рабочий проводник (но не PEN- проводник).
<!-- стр. 54 -->

## 1.7.9
Открытая проводящая часть — доступная прикосновению проводящая часть электроустановки, нормально не находящаяся под напряжением, но которая может оказаться под напряжением при повреждении основной изоляции.
<!-- стр. 54 -->

## 1.7.10
Сторонняя проводящая часть — проводящая часть, не являющаяся частью электроустановки.
<!-- стр. 54 -->

## 1.7.11
Прямое прикосновение — электрический контакт людей или животных с токоведущими частями, находящимися под напряжением.
<!-- стр. 54 -->

## 1.7.12
Косвенное прикосновение — электрический контакт людей или животных с открытыми проводящими частями, оказавшимися под напряжением при повреждении изоляции.
<!-- стр. 54 -->

## 1.7.13
Защита от прямого прикосновения — защита для предотвращения прикосновения к токоведущим частям, находящимся под напряжением.
<!-- стр. 54 -->

## 1.7.14
Защита при косвенном прикосновении — защита от поражения электрическим током при прикосновении к открытым проводящим частям, оказавшимся под напряжением при повреждении изоляции. Термин «повреждение изоляции» следует понимать как «единственное повреждение изоляции».
<!-- стр. 54 -->

## 1.7.15
Заземлитель — проводящая часть или совокупность соединенных между собой проводящих частей, находящихся в электрическом контакте с землей непосредственно или через промежуточную проводящую среду.
<!-- стр. 54 -->

## 1.7.16
Искусственный заземлитель — заземлитель, специально выполняемый для целей заземления.
<!-- стр. 54 -->

## 1.7.17
Естественный заземлитель — сторонняя проводящая часть, находящаяся в электрическом контакте с землей непосредственно или через промежуточную проводящую среду, используемая для целей заземления.
<!-- стр. 54 -->

## 1.7.18
Заземляющий проводник — проводник, соединяющий заземляемую часть (точку) с заземлителем.
<!-- стр. 54 -->

## 1.7.19
Заземляющее устройство — совокупность заземлителя и заземляющих проводников.
<!-- стр. 54 -->

## 1.7.20
Зона нулевого потенциала (относительная земля) — часть земли, находящаяся вне зоны влияния какого-либо заземлителя, электрический потенциал которой принимается равным нулю.
<!-- стр. 54 -->

## 1.7.21
Зона растекания (локальная земля) — зона земли между заземлителем и зоной нулевого потенциала. Термин «земля», используемый в главе, следует понимать как «земля в зоне растекания».
<!-- стр. 55 -->

## 1.7.22
Замыкание на землю — случайный электрический контакт между токоведущими частями, находящимися под напряжением, и землей.
<!-- стр. 55 -->

## 1.7.23
Напряжение на заземляющем устройстве — напряжение, возникающее при стекании тока с заземлителя в землю между точкой ввода тока в заземлитель и зоной нулевого потенциала.
<!-- стр. 55 -->

## 1.7.24
Напряжение прикосновения — напряжение между двумя проводящими частями или между проводящей частью и землей при одновременном прикосновении к ним человека или животного. Ожидаемое напряжение прикосновения — напряжение между одновременно доступными прикосновению проводящими частями, когда человек или животное их не касается.
<!-- стр. 55 -->

## 1.7.25
Напряжение шага — напряжение между двумя точками на поверхности земли, на расстоянии 1 м одна от другой, которое принимается равным длине шага человека.
<!-- стр. 55 -->

## 1.7.26
Сопротивление заземляющего устройства — отношение напряжения на заземляющем устройстве к току, стекающему с заземлителя в землю.
<!-- стр. 55 -->

## 1.7.27
Эквивалентное удельное сопротивление земли с неоднородной структурой — удельное электрическое сопротивление земли с однородной структурой, в которой сопротивление заземляющего устройства имеет то же значение, что и в земле с неоднородной структурой. Термин «удельное сопротивление», используемый в главе для земли с неоднородной структурой, следует понимать как «эквивалентное удельное сопротивление».
<!-- стр. 55 -->

## 1.7.28
Заземление — преднамеренное электрическое соединение какой-либо точки сети, электроустановки или оборудования с заземляющим устройством.
<!-- стр. 55 -->

## 1.7.29
Защитное заземление — заземление, выполняемое в целях электробезопасности.
<!-- стр. 55 -->

## 1.7.30
Рабочее (функциональное) заземление — заземление точки или точек токоведущих частей электроустановки, выполняемое для обеспечения работы электроустановки (не в целях электробезопасности).
<!-- стр. 55 -->

## 1.7.31
Защитное зануление в электроустановках напряжением до 1 кВ — преднамеренное соединение открытых проводящих частей с глухозаземленной нейтралью генератора или трансформатора в сетях трехфазного тока, с глухозаземленным выводом источника однофазного тока, с заземленной точкой источника в сетях постоянного тока, выполняемое в целях электробезопасности.
<!-- стр. 55 -->

## 1.7.32
Уравнивание потенциалов — электрическое соединение проводящих частей для достижения равенства их потенциалов. Защитное уравнивание потенциалов — уравнивание потенциалов, выполняемое в целях электробезопасности. Термин «уравнивание потенциалов», используемый в главе, следует понимать как «защитное уравнивание потенциалов».
<!-- стр. 55 -->

## 1.7.33
Выравнивание потенциалов — снижение разности потенциалов (шагового напряжения) на поверхности земли или пола при помощи защитных проводников, проложенных в земле, в полу или на их поверхности и присоединенных к заземляющему устройству, или путем применения специальных покрытий земли.
<!-- стр. 55 -->

## 1.7.34
Защитный (РЕ) проводник — проводник, предназначенный для целей электробезопасности. Защитный заземляющий проводник — защитный проводник, предназначенный для защитного заземления. Защитный проводник уравнивания потенциалов — защитный проводник, предназначенный для защитного уравнивания потенциалов. Нулевой защитный проводник — защитный проводник в электроустановках до 1 кВ, предназначенный для присоединения открытых проводящих частей к глухозаземленной нейтрали источника питания.
<!-- стр. 55 -->

## 1.7.35
Нулевой рабочий (нейтральный) проводник (N) — проводник в электроустановках до 1 кВ, предназначенный для питания электроприемников и соединенный с глухозаземленной нейтралью генератора или трансформатора в сетях трехфазного тока, с глухозаземленным выводом источника однофазного тока, с глухозаземленной точкой источника в сетях постоянного тока.
<!-- стр. 55 -->

## 1.7.36
Совмещенные нулевой защитный и нулевой рабочий (PEN) проводники — проводники в электроустановках напряжением до 1 кВ, совмещающие функции нулевого защитного и нулевого рабочего проводников.
<!-- стр. 55 -->

## 1.7.37
Главная заземляющая шина — шина, являющаяся частью заземляющего устройства электроустановки до 1 кВ и предназначенная для присоединения нескольких проводников с целью заземления и уравнивания потенциалов.
<!-- стр. 55 -->

## 1.7.38
Защитное автоматическое отключение питания — автоматическое размыкание цепи одного или нескольких фазных проводников
<!-- стр. 55 -->

## 1.7.39
Основная изоляция — изоляция токоведущих частей, обеспечивающая в том числе защиту от прямого прикосновения.
<!-- стр. 56 -->

## 1.7.40
Дополнительная изоляция — независимая изоляция в электроустановках напряжением до 1 кВ, выполняемая дополнительно к основной изоляции для защиты при косвенном прикосновении.
<!-- стр. 56 -->

## 1.7.41
Двойная изоляция — изоляция в электроустановках напряжением до 1 кВ, состоящая из основной и дополнительной изоляций.
<!-- стр. 56 -->

## 1.7.42
Усиленная изоляция — изоляция в электроустановках напряжением до 1 кВ, обеспечивающая степень защиты от поражения электрическим током, равноценную двойной изоляции.
<!-- стр. 56 -->

## 1.7.43
Сверхнизкое (малое) напряжение (СНН) — напряжение, не превышающее 50 В переменного и 120 В постоянного тока.
<!-- стр. 56 -->

## 1.7.44
Разделительный трансформатор — трансформатор, первичная обмотка которого отделена от вторичных обмоток при помощи защитного электрического разделения цепей.
<!-- стр. 56 -->

## 1.7.45
Безопасный разделительный трансформатор — разделительный трансформатор, предназначенный для питания цепей сверхнизким напряжением.
<!-- стр. 56 -->

## 1.7.46
Защитный экран—проводящий экран, предназначенный для отделения электрической цепи и/или проводников от токоведущих частей других цепей.
<!-- стр. 56 -->

## 1.7.47
Защитное электрическое разделение цепей — отделение одной электрической цепи от других цепей в электроустановках напряжением до 1 кВ с помощью: двойной изоляции; основной изоляции и защитного экрана; усиленной изоляции.
<!-- стр. 56 -->

## 1.7.48
Непроводящие (изолирующие) помещения, зоны, площадки — помещения, зоны, площадки, в которых (на которых) защита при косвенном прикосновении обеспечивается высоким сопротивлением пола и стен и в которых отсутствуют заземленные проводящие части. Общие требования
<!-- стр. 56 -->

## 1.7.49
Токоведущие части электроустановки не должны быть доступны для случайного прикосновения, а доступные прикосновению открытые и сторонние проводящие части не должны находиться под напряжением, представляющим опасность поражения электрическим током как в нормальном режиме работы электроустановки, так и при повреждении изоляции.
<!-- стр. 56 -->

## 1.7.50
Для защиты от поражения электрическим током в нормальном режиме должны быть применены по отдельности или в сочетании следующие меры защиты от прямого прикосновения: основная изоляция токоведущих частей; ограждения и оболочки; установка барьеров; размещение вне зоны досягаемости; применение сверхнизкого (малого) напряжения. Для дополнительной защиты от прямого прикосновения в электроустановках напряжением до 1 кВ, при наличии требований других глав ПУЭ, следует применять устройства защитного отключения (УЗО) с номинальным отключающим дифференциальным током не более 30 мА.
<!-- стр. 56 -->

## 1.7.51
Для защиты от поражения электрическим током в случае повреждения изоляции должны быть применены по отдельности или в сочетании следующие меры защиты при косвенном прикосновении: защитное заземление; автоматическое отключение питания; уравнивание потенциалов; выравнивание потенциалов; двойная или усиленная изоляция; сверхнизкое (малое) напряжение; защитное электрическое разделение цепей; изолирующие (непроводящие) помещения, зоны, площадки.
<!-- стр. 56 -->

## 1.7.52
Меры защиты от поражения электрическим током должны быть предусмотрены в электроустановке или ее части либо применены к отдельным электроприемникам и могут быть реализованы при изготовлении электрооборудования, либо в процессе монтажа электроустановки, либо в обоих случаях. Применение двух и более мер защиты в электроустановке не должно оказывать взаимного влияния, снижающего эффективность каждой из них.
<!-- стр. 56 -->

## 1.7.53
Защиту при косвенном прикосновении следует выполнять во всех случаях, если напряжение в электроустановке превышает 50 В переменного и 120 В постоянного тока. В помещениях с повышенной опасностью, особо опасных и в наружных установках выполнение защиты при косвенном прикосновении может потребоваться при более низких напряжениях, например, 25 В переменного и 60 В постоянного тока или 12 В переменного и 30 В постоянного тока при наличии требований соответствующих глав ПУЭ. Защита от прямого прикосновения не требуется, если электрооборудование находится в зоне системы уравнивания потенциалов, а наибольшее рабочее напряжение не превышает 25 В переменного или 60 В постоянного тока в помещениях без повышенной опасности и 6 В переменного или 15 В постоянного тока — во всех случаях. Примечание. Здесь и далее в главе «напряжение переменного тока» означает среднеквадратичное значение напряжения переменного тока; «напряжение постоянного тока» — напряжение постоянного или выпрямленного тока с содержанием пульсаций не более 10% от среднеквадратичного значения.
<!-- стр. 56 -->

## 1.7.54
Для заземления электроустановок могут быть использованы искусственные и естественные заземлители. Если при использовании естественных заземлителей сопротивление заземляющих устройств или напряжение прикосновения имеет допустимое значение, а также обеспечиваются нормированные значения напряжения на заземляющем устройстве и допустимые плотности токов в естественных заземлителях, выполнение искусственных заземлителей в электроустановках до 1 кВ не обязательно. Использование естественных заземлителей в качестве элементов заземляющих устройств не должно приводить к их повреждению при протекании по ним токов короткого замыкания или к нарушению работы устройств, с которыми они связаны.
<!-- стр. 57 -->

## 1.7.55
Для заземления в электроустановках разных назначений и напряжений, территориально сближенных, следует, как правило, применять одно общее заземляющее устройство. Заземляющее устройство, используемое для заземления электроустановок одного или разных назначений и напряжений, должно удовлетворять всем требованиям, предъявляемым к заземлению этих электроустановок: защиты людей от поражения электрическим током при повреждении изоляции, условиям режимов работы сетей, защиты электрооборудования от перенапряжения и т.д. в течение всего периода эксплуатации. В первую очередь должны быть соблюдены требования, предъявляемые к защитному заземлению. Заземляющие устройства защитного заземления электроустановок зданий и сооружений и молниезащиты 2-й и 3-й категорий этих зданий и сооружений, как правило, должны быть общими. При выполнении отдельного (независимого) заземлителя для рабочего заземления по условиям работы информационного или другого чувствительного к воздействию помех оборудования должны быть приняты специальные меры защиты от поражения электрическим током, исключающие одновременное прикосновение к частям, которые могут оказаться под опасной разностью потенциалов при повреждении изоляции. Для объединения заземляющих устройств разных электроустановок в одно общее заземляющее устройство могут быть использованы естественные и искусственные заземляющие проводники. Их число должно быть не менее двух.
<!-- стр. 57 -->

## 1.7.56
Требуемые значения напряжений прикосновения и сопротивления заземляющих устройств при стекании с них токов замыкания на землю и токов утечки должны быть обеспечены при наиболее неблагоприятных условиях в любое время года. При определении сопротивления заземляющих устройств должны быть учтены искусственные и естественные заземлители. При определении удельного сопротивления земли в качестве расчетного следует принимать его сезонное значение, соответствующее наиболее неблагоприятным условиям. Заземляющие устройства должны быть механически прочными, термически и динамически стойкими к токам замыкания на землю.
<!-- стр. 57 -->

## 1.7.57
Электроустановки напряжением до 1 кВ жилых, общественных и промышленных зданий и наружных установок должны, как правило, получать питание от источника с глухозаземленной нейтралью с применением системы TN. Для защиты от поражения электрическим током при косвенном прикосновении в таких электроустановках должно быть выполнено автоматическое отключение питания в соответствии с 1.7.78–1.7.79. Требования к выбору систем TN-C, TN-S, TN- C-S для конкретных электроустановок приведены в соответствующих главах Правил.
<!-- стр. 57 -->

## 1.7.58
Питание электроустановок напряжением до 1 кВ переменного тока от источника с изолированной нейтралью с применением системы IT следует выполнять, как правило, при недопустимости перерыва питания при первом замыкании на землю или на открытые проводящие части, связанные с системой уравнивания потенциалов. В таких электроустановках для защиты при косвенном прикосновении при первом замыкании на землю должно быть выполнено защитное заземление в сочетании с контролем изоляции сети или применены УЗО с номинальным отключающим дифференциальным током не более 30 мА. При двойном замыкании на землю должно быть выполнено автоматическое отключение питания в соответствии с 1.7.81.
<!-- стр. 57 -->

## 1.7.59
Питание электроустановок напряжением до 1 кВ от источника с глухозаземленной нейтралью и с заземлением открытых проводящих частей при помощи заземлителя, не присоединенного к нейтрали (система TT ), допускается только в тех случаях, когда условия электробезопасности в системе TN не могут быть обеспечены. Для защиты при косвенном прикосновении в таких электроустановках должно быть выполнено автоматическое отключение питания с обязательным применением УЗО. При этом должно быть соблюдено условие: RаIa ≤ 50 B, где Iа — ток срабатывания защитного устройства; Rа — суммарное сопротивление заземлителя и заземляющего проводника, при применении УЗО для защиты нескольких электроприемников — заземляющего проводника наиболее удаленного электроприемника.
<!-- стр. 58 -->

## 1.7.60
При применении защитного автоматического отключения питания должна быть выполнена основная система уравнивания потенциалов в соответствии с 1.7.82, а при необходимости также дополнительная система уравнивания потенциалов в соответствии с 1.7.83.
<!-- стр. 58 -->

## 1.7.61
При применении системы TN рекомендуется выполнять повторное заземление РЕ- и PEN-проводников на вводе в электроустановки зданий, а также в других доступных местах. Для повторного заземления в первую очередь следует использовать естественные заземлители. Сопротивление заземлителя повторного заземления не нормируется. Внутри больших и многоэтажных зданий аналогичную функцию выполняет уравнивание потенциалов посредством присоединения нулевого защитного проводника к главной заземляющей шине. Повторное заземление электроустановок напряжением до 1 кВ, получающих питание по воздушным линиям, должно выполняться в соответствии с 1.7.102–1.7.103.
<!-- стр. 58 -->

## 1.7.62
Если время автоматического отключения питания не удовлетворяет условиям 1.7.78 – 1.7.79 для системы TN и 1.7.81 для системы IT, то защита при косвенном прикосновении для отдельных частей электроустановки или отдельных электроприемников может быть выполнена применением двойной или усиленной изоляции (электрооборудование класса II), сверхнизкого напряжения (электрооборудование класса III), электрического разделения цепей изолирующих (непроводящих) помещений, зон, площадок.
<!-- стр. 58 -->

## 1.7.63
Система IT напряжением до 1 кВ, связанная через трансформатор с сетью напряжением выше 1 кВ, должна быть защищена пробивным предохранителем от опасности, возникающей при повреждении изоляции между обмотками высшего и низшего напряжений трансформатора. Пробивной предохранитель должен быть установлен в нейтрали или фазе на стороне низкого напряжения каждого трансформатора.
<!-- стр. 58 -->

## 1.7.64
В электроустановках напряжением выше 1 кВ с изолированной нейтралью для защиты от поражения электрическим током должно быть выполнено защитное заземление открытых проводящих частей. В таких электроустановках должна быть предусмотрена возможность быстрого обнаружения замыканий на землю. Защита от замыканий на землю должна устанавливаться с действием на отключение по всей электрически связанной сети в тех случаях, в которых это необходимо по условиям безопасности (для линий, питающих передвижные подстанции и механизмы, торфяные разработки и т.п.).
<!-- стр. 58 -->

## 1.7.65
В электроустановках напряжением выше 1 кВ с эффективно заземленной нейтралью для защиты от поражения электрическим током должно быть выполнено защитное заземление открытых проводящих частей.
<!-- стр. 58 -->

## 1.7.66
Защитное зануление в системе TN и защитное заземление в системе IT электрооборудования, установленного на опорах ВЛ (силовые и измерительные трансформаторы, разъединители, предохранители, конденсаторы и другие аппараты), должно быть выполнено с соблюдением требований, приведенных в соответствующих главах ПУЭ, а также в настоящей главе. Сопротивление заземляющего устройства опоры ВЛ, на которой установлено электрооборудование, должно соответствовать требованиям гл. 2.4 и 2.5. Меры защиты от прямого прикосновения
<!-- стр. 58 -->

## 1.7.67
Основная изоляция токоведущих частей должна покрывать токоведущие части и выдерживать все возможные воздействия, которым она может подвергаться в процессе ее эксплуатации. Удаление изоляции должно быть возможно только путем ее разрушения. Лакокрасочные покрытия не являются изоляцией, защищающей от поражения электрическим током, за исключением случаев, специально оговоренных техническими условиями на конкретные изделия. При выполнении изоляции во время монтажа она должна быть испытана в соответствии с требованиями гл. 1.8. В случаях, когда основная изоляция обеспечивается воздушным промежутком, защита от прямого прикосновения к токоведущим частям или приближения к ним на опасное расстояние, в том числе в электроустановках напряжением выше 1 кВ, должна быть выполнена посредством оболочек, ограждений, барьеров или размещением вне зоны досягаемости.
<!-- стр. 58 -->

## 1.7.68
Ограждения и оболочки в электроустановках напряжением до 1 кВ должны иметь степень защиты не менее IP 2Х, за исключением случаев, когда большие зазоры необходимы для нормальной работы электрооборудования. Ограждения и оболочки должны быть надежно закреплены и иметь достаточную механическую прочность. Вход за ограждение или вскрытие оболочки должны быть возможны только при помощи специального ключа или инструмента либо после снятия напряжения с токоведущих частей. При невозможности соблюдения этих условий должны быть установлены промежуточные ограждения со степенью защиты не менее IP 2Х, удаление которых также должно быть возможно только при помощи специального ключа или инструмента.
<!-- стр. 59 -->

## 1.7.69
Барьеры предназначены для защиты от случайного прикосновения к токоведущим частям в электроустановках напряжением до 1 кВ или приближения к ним на опасное расстояние в электроустановках напряжением выше 1 кВ, но не исключают преднамеренного прикосновения и приближения к токоведущим частям при обходе барьера. Для удаления барьеров не требуется применения ключа или инструмента, однако они должны быть закреплены так, чтобы их нельзя было снять непреднамеренно. Барьеры должны быть из изолирующего материала.
<!-- стр. 59 -->

## 1.7.70
Размещение вне зоны досягаемости для защиты от прямого прикосновения к токоведущим частям в электроустановках напряжением до 1 кВ или приближения к ним на опасное расстояние в электроустановках напряжением выше 1 кВ может быть применено при невозможности выполнения мер, указанных в 1.7.68 –1.7.69, или их недостаточности. При этом расстояние между доступными одновременному прикосновению проводящими частями в электроустановках напряжением до 1 кВ должно быть не менее 2,5 м. Внутри зоны досягаемости не должно быть частей, имеющих разные потенциалы и доступных одновременному прикосновению. В вертикальном направлении зона досягаемости в электроустановках напряжением до 1 кВ должна составлять 2,5 м от поверхности, на которой находятся люди (рис. 1.7.6). Указанные размеры даны без учета применения вспомогательных средств (например, инструмента, лестниц, длинных предметов).
<!-- стр. 59 -->

## 1.7.71
Установка барьеров и размещение вне зоны досягаемости допускается только в помещениях, доступных квалифицированному персоналу.
<!-- стр. 59 -->

## 1.7.72
В электропомещениях электроустановок напряжением до 1 кВ не требуется защита от прямого прикосновения при одновременном выполнении следующих условий: эти помещения отчетливо обозначены и доступ в них возможен только с помощью ключа; обеспечена возможность свободного выхода из помещения без ключа, даже если оно заперто на ключ снаружи; минимальные размеры проходов обслуживания соответствуют гл. 4.1. Меры защиты от прямого и косвенного прикосновений
<!-- стр. 59 -->

## 1.7.73
Сверхнизкое (малое) напряжение (СНН) в электроустановках напряжением до 1 кВ может быть применено для защиты от поражения элек- Рис. 1.7.6. Зона досягаемости в электроустановках до 1 кВ: S — поверхность, на которой может находиться человек; B — основание поверхности S;  — граница зоны досягаемости токоведущих частей рукой человека, находящегося на поверхности S; 0,75; 1,25; 2,50 м — расстояния от края поверхности S до границы зоны досягаемости
<!-- стр. 59 -->

## 1.7.74
При применении СНН в сочетании с электрическим разделением цепей открытые проводящие части не должны быть преднамеренно присоединены к заземлителю, защитным проводникам или открытым проводящим частям других цепей и к сторонним проводящим частям, кроме случая, когда соединение сторонних проводящих частей с электрооборудованием необходимо, а напряжение на этих частях не может превысить значение СНН. СНН в сочетании с электрическим разделением цепей следует применять, когда при помощи СНН необходимо обеспечить защиту от поражения электрическим током при повреждении изоляции не только в цепи СНН, но и при повреждении изоляции в других цепях, например в цепи, питающей источник. При применении СНН в сочетании с автоматическим отключением питания один из выводов источника СНН и его корпус должны быть присоединены к защитному проводнику цепи, питающей источник.
<!-- стр. 60 -->

## 1.7.75
В случаях, когда в электроустановке применено электрооборудование с наибольшим рабочим (функциональным) напряжением, не превышающим 50 В переменного или 120 В постоянного тока, такое напряжение может быть использовано в качестве меры защиты от прямого и косвенного прикосновения, если при этом соблюдены требования 1.7.73–1.7.74. Меры защиты при косвенном прикосновении
<!-- стр. 60 -->

## 1.7.76
Требования защиты при косвенном прикосновении распространяются на: 1) корпуса электрических машин, трансформаторов, аппаратов, светильников и т.п.; 2) приводы электрических аппаратов; 3) каркасы распределительных щитов, щитов управления, щитков и шкафов, а также съемных или открывающихся частей, если на последних установлено электрооборудование напряжением выше 50 В переменного или 120 В постоянного тока (в случаях, предусмотренных соответствующими главами ПУЭ, — выше 25 В переменного или 60 В постоянного тока); 4) металлические конструкции распределительных устройств, кабельные конструкции, кабельные муфты, оболочки и броню контрольных и силовых кабелей, оболочки проводов, рукава и трубы электропроводки, оболочки и опорные конструкции шинопроводов (токопроводов), лотки, короба, струны, тросы и полосы, на которых укреплены кабели и провода (кроме струн, тросов и полос, по которым проложены кабели с зануленной или заземленной металлической оболочкой или броней), а также другие металлические конструкции, на которых устанавливается электрооборудование; 5) металлические оболочки и броню контрольных и силовых кабелей и проводов на напряжения, не превышающие указанные в 1.7.53, проложенные на общих металлических конструкциях, в том числе в общих трубах, коробах, лотках и т.п., с кабелями и проводами на более высокие напряжения; 6) металлические корпуса передвижных и переносных электроприемников; 7) электрооборудование, установленное на движущихся частях станков, машин и механизмов. При применении в качестве защитной меры автоматического отключения питания указанные открытые проводящие части должны быть присоединены к глухозаземленной нейтрали источника питания в системе TN и заземлены в системах IT и ТТ.
<!-- стр. 60 -->

## 1.7.77
Не требуется преднамеренно присоединять к нейтрали источника в системе TN и заземлять в системах IT и ТТ: 1) корпуса электрооборудования и аппаратов, установленных на металлических основаниях: конструкциях, распределительных устройствах, щитах, шкафах, станинах станков, машин и механизмов, присоединенных к нейтрали источника питания или заземленных, при обеспечении надежного электрического контакта этих корпусов с основаниями; 2) конструкции, перечисленные в 1.7.76, при обеспечении надежного электрического контакта между этими конструкциями и установленным на них электрооборудованием, присоединенным к защитному проводнику; 3) съемные или открывающиеся части металлических каркасов камер распределительных устройств, шкафов, ограждений и т.п., если на съемных (открывающихся) частях не установлено электрооборудование или если напряжение установленного электрооборудования не превышает значений, указанных в 1.7.53; 4) арматуру изоляторов воздушных линий электропередачи и присоединяемые к ней крепежные детали; 5) открытые проводящие части электрооборудования с двойной изоляцией; 6) металлические скобы, закрепы, отрезки труб механической защиты кабелей в местах их прохода через стены и перекрытия и другие подобные детали электропроводок площадью до 100 см2, в том числе протяжные и ответвительные коробки скрытых электропроводок.
<!-- стр. 61 -->

## 1.7.78
При выполнении автоматического отключения питания в электроустановках напряжением до 1 кВ все открытые проводящие части должны быть присоединены к глухозаземленной нейтрали источника питания, если применена система TN, и заземлены, если применены системы IT или ТТ. При этом характеристики защитных аппаратов и параметры защитных проводников должны быть согласованы, чтобы обеспечивалось нормированное время отключения поврежденной цепи защитно-коммутационным аппаратом в соответствии с номинальным фазным напряжением питающей сети. В электроустановках, в которых в качестве защитной меры применено автоматическое отключение питания, должно быть выполнено уравнивание потенциалов. Для автоматического отключения питания могут быть применены защитно-коммутационные аппараты, реагирующие на сверхтоки или на дифференциальный ток.
<!-- стр. 61 -->

## 1.7.79
В системе TN время автоматического отключения питания не должно превышать значений, указанных в табл. 1.7.1. Приведенные значения времени отключения считаются достаточными для обеспечения электробезопасности, в том числе в групповых цепях, питающих передвижные и переносные электроприемники и ручной электроинструмент класса 1. В цепях, питающих распределительные, групповые, этажные и др. щиты и щитки, время отключения не должно превышать 5 с. Допускаются значения времени отключения более указанных в табл. 1.7.1, но не более 5 с в цепях, питающих только стационарные электроприемники от распределительных щитов или щитков при выполнении одного из следующих условий: 1) полное сопротивление защитного проводника между главной заземляющей шиной и распределительным щитом или щитком не превышает значения, Ом: 50·Zц  /U0, где Zц — полное сопротивление цепи «фазануль», Ом; U0 — номинальное фазное напряжение цепи, В; 50 — падение напряжения на участке защитного проводника между главной заземляющей шиной и распределительным щитом или щитком, В; 2) к шине РЕ распределительного щита или щитка присоединена дополнительная система уравнивания потенциалов, охватывающая те же сторонние проводящие части, что и основная система уравнивания потенциалов. Допускается применение УЗО, реагирующих на дифференциальный ток.
<!-- стр. 61 -->

## 1.7.80
Не допускается применять УЗО, реагирующие на дифференциальный ток, в четырехпроводных трехфазных цепях (система TN-C). В случае необходимости применения УЗО для защиты отдельных электроприемников, получающих питание от системы TN-C, защитный РЕ-проводник электроприемника должен быть подключен к PEN-проводнику цепи, питающей электроприемник, до защитно-коммутационного аппарата.
<!-- стр. 61 -->

## 1.7.81
В системе IT время автоматического отключения питания при двойном замыкании на открытые проводящие части должно соответствовать табл. 1.7.2.
<!-- стр. 61 -->

## 1.7.82
Основная система уравнивания потенциалов в электроустановках до 1 кВ должна соединять между собой следующие проводящие части (рис. 1.7.7): 1) нулевой защитный РЕ- или PEN-проводник питающей линии в системе TN; 2) заземляющий проводник, присоединенный к заземляющему устройству электроустановки, в системах IT и ТТ;
<!-- стр. 61 -->

## 1.7.83
Система дополнительного уравнивания потенциалов должна соединять между собой все одновременно доступные прикосновению открытые проводящие части стационарного электрооборудования и сторонние проводящие части, включая доступные прикосновению металлические части строительных конструкций здания, а также нулевые защитные проводники в системе TN и защитные заземляющие проводники в системах IT и ТТ, включая защитные проводники штепсельных розеток. Для уравнивания потенциалов могут быть использованы специально предусмотренные проводники либо открытые и сторонние проводящие части, если они удовлетворяют требованиям 1.7.122 к защитным проводникам в отношении проводимости и непрерывности электрической цепи.
<!-- стр. 62 -->

## 1.7.84
Защита при помощи двойной или усиленной изоляции может быть обеспечена применением электрооборудования класса II или заключением электрооборудования, имеющего только основную изоляцию токоведущих частей, в изолирующую оболочку. Проводящие части оборудования с двойной изоляцией не должны быть присоединены к защитному проводнику и к системе уравнивания потенциалов.
<!-- стр. 62 -->

## 1.7.85
Защитное электрическое разделение цепей следует применять, как правило, для одной цепи. Наибольшее рабочее напряжение отделяемой цепи не должно превышать 500 В. Питание отделяемой цепи должно быть выполнено от разделительного трансформатора, соответствующего ГОСТ 30030 «Трансформаторы разделительные и безопасные разделительные трансформаторы», или от другого источника, обеспечивающего равноценную степень безопасности. Таблица 1.7.1 Наибольшее допустимое время защитного автоматического отключения для системы TN Номинальное фазное напряжение U0, В Время отключения, с Более 380 0,8 0,4 0,2 0,1 Таблица 1.7.2 Наибольшее допустимое время защитного автоматического отключения для системы IT Номинальное линейное напряжение U0, В Время отключения, с Более 660 0,8 0,4 0,2 0,1
<!-- стр. 62 -->

## 1.7.86
Изолирующие (непроводящие) помещения, зоны и площадки могут быть применены в электроустановках напряжением до 1 кВ, когда требования к автоматическому отключению питания не могут быть выполнены, а применение других защитных мер невозможно либо нецелесообразно. Сопротивление относительно локальной земли изолирующего пола и стен таких помещений, зон и площадок в любой точке должно быть не менее: 50 кОм при номинальном напряжении электроустановки до 500 В включительно, измеренное мегаомметром на напряжение 500 В; 100 кОм при номинальном напряжении электроустановки более 500 В, измеренное мегаомметром на напряжение 1000 В. Если сопротивление в какой-либо точке меньше указанных, такие помещения, зоны, площадки не должны рассматриваться в качестве меры защиты от поражения электрическим током. Для изолирующих (непроводящих) помещений, зон, площадок допускается использование электрооборудования класса 0 при соблюдении, по крайней мере, одного из трех следующих условий: 1) открытые проводящие части удалены одна от другой и от сторонних проводящих частей не менее чем на 2 м. Допускается уменьшение этого расстояния вне зоны досягаемости до 1,25 м; 2) открытые проводящие части отделены от сторонних проводящих частей барьерами из изоляционного материала. При этом расстояния, не менее указанных в пп. 1, должны быть обеспечены с одной стороны барьера; 3) сторонние проводящие части покрыты изоляцией, выдерживающей испытательное напряжение не менее 2 кВ в течение 1 мин. В изолирующих помещениях (зонах) не должен предусматриваться защитный проводник. Должны быть предусмотрены меры против заноса потенциала на сторонние проводящие части помещения извне. Пол и стены таких помещений не должны подвергаться воздействию влаги. Рис. 1.7.7. Система уравнивания потенциалов в здании: М — открытая проводящая часть; С1 — металлические трубы водопровода, входящие в здание; С2 — металлические трубы канализации, входящие в здание; СЗ — металлические трубы газоснабжения с изолирующей вставкой на вводе, входящие в здание; С4 — воздуховоды вентиляции и кондиционирования; С5 — система отопления; С6 — металлические водопроводные трубы в ванной комнате; С7 — металлическая ванна; С8 — сторонняя проводящая часть в пределах досягаемости от открытых проводящих частей; С9 — арматура железобетонных конструкций; ГЗШ — главная заземляющая шина; Т1 — естественный заземлитель; T2 — заземлитель молниезащиты (если имеется); 1 — нулевой защитный проводник; 2 — проводник основной системы уравнивания потенциалов; 3 — проводник дополнительной системы уравнивания потенциалов; 4 — токоотвод системы молниезащиты; 5  — контур (магистраль) рабочего заземления в помещении информационного вычислительного оборудования; 6 — проводник рабочего (функционального) заземления; 7 — проводник уравнивания потенциалов в системе рабочего (функционального) заземления; 8 — заземляющий проводник
<!-- стр. 64 -->

## 1.7.87
При выполнении мер защиты в электроустановках напряжением до 1 кВ классы применяемого электрооборудования по способу защиты человека от поражения электрическим током по ГОСТ 12.2.007.0 «ССБТ. Изделия электротехнические. Общие требования безопасности» следует принимать в соответствии с табл. 1.7.3. Заземляющие устройства электроустановок напряжением выше 1 кВ в сетях с эффективно заземленной нейтралью
<!-- стр. 65 -->

## 1.7.88
Заземляющие устройства электроустановок напряжением выше 1 кВ в сетях с эффективно заземленной нейтралью следует выполнять с соблюдением требований либо к их сопротивлению (1.7.90), либо к напряжению прикосновения (1.7.91), а также с соблюдением требований к конструктивному выполнению (1.7.92–1.7.93) и к ограничению напряжения на заземляющем устройстве (1.7.89). Требования 1.7.89–1.7.93 не распространяются на заземляющие устройства опор ВЛ.
<!-- стр. 65 -->

## 1.7.89
Напряжение на заземляющем устройстве при отекании с него тока замыкания на землю не должно, как правило, превышать 10 кВ. Напряжение выше 10 кВ допускается на заземляющих устройствах, с которых исключен вынос потенциалов за пределы зданий и внешних ограждений электроустановок. При напряжении на заземляющем устройстве более 5 кВ должны быть предусмотрены меры по защите изоляции отходящих кабелей связи и телемеханики и по предотвращению выноса опасных потенциалов за пределы электроустановки.
<!-- стр. 65 -->

## 1.7.90
Заземляющее устройство, которое выполняется с соблюдением требований к его сопротивлению, должно иметь в любое время года сопротивление не более 0,5 Ом с учетом сопротивления естественных и искусственных заземлителей. В целях выравнивания электрического потенциала и обеспечения присоединения электрооборудования к заземлителю на территории, занятой оборудованием, следует прокладывать продольные и поперечные горизонтальные заземлители и объединять их между собой в заземляющую сетку. Продольные заземлители должны быть проложены вдоль осей электрооборудования со стороны обслуживания на глубине 0,5–0,7 м от поверхности земли и на расстоянии 0,8–1,0 м от фундаментов или оснований оборудования. Допускается увеличение расстояний от фундаментов или оснований оборудования до 1,5 м с прокладкой одного заземлителя для двух рядов оборудования, если стороны обслуживания обращены друг к другу, а расстояние между основаниями или фундаментами двух рядов не превышает 3,0 м. Поперечные заземлители следует прокладывать в удобных местах между оборудованием на глубине 0,5–0,7 м от поверхности земли. Расстояние между ними рекомендуется принимать увеличивающимся от периферии к центру заземляющей сетки. При этом первое и последующие расстояния, начиная от периферии, не должны превышать соответственно 4,0; 5,0; 6,0; 7,5; 9,0; 11,0; 13,5; 16,0; 20,0 м. Размеры ячеек Таблица 1.7.3 Применение электрооборудования в электроустановках напряжением до 1 кВ Класс по ГОСТ
<!-- стр. 65 -->

## 1.7.91
Заземляющее устройство, которое выполняется с соблюдением требований, предъявляемых к напряжению прикосновения, должно обеспечивать в любое время года при стекании с него тока замыкания на землю значения напряжений прикосновения, не превышающие нормированных (см. ГОСТ 12.1.038). Сопротивление заземляющего устройства при этом определяется по допустимому напряжению на заземляющем устройстве и току замыкания на землю. При определении значения допустимого напряжения прикосновения в качестве расчетного времени воздействия следует принимать сумму времени действия защиты и полного времени отключения выключателя. При определении допустимых значений напряжений прикосновения у рабочих мест, где при производстве оперативных переключений могут возникнуть КЗ на конструкции, доступные для прикосновения производящему переключения персоналу, следует принимать время действия резервной защиты, а для остальной территории — основной защиты. Примечание. «Рабочее место» следует понимать как «место оперативного обслуживания электрических аппаратов». Размещение продольных и поперечных горизонтальных заземлителей должно определяться требованиями ограничения напряжений прикосновения до нормированных значений и удобством присоединения заземляемого оборудования. Расстояние между продольными и поперечными горизонтальными искусственными заземлителями не должно превышать 30 м, а глубина их заложения в грунт должна быть не менее 0,3 м. Для снижения напряжения прикосновения у рабочих мест в необходимых случаях может быть выполнена подсыпка щебня слоем толщиной 0,1–0,2 м. В случае объединения заземляющих устройств разных напряжений в одно общее заземляющее устройство напряжение прикосновения должно определяться по наибольшему току короткого замыкания на землю объединяемых ОРУ.
<!-- стр. 66 -->

## 1.7.92
При выполнении заземляющего устройства с соблюдением требований, предъявляемых к его сопротивлению или к напряжению прикосновения, дополнительно к требованиям 1.7.90–1.7.91 следует: прокладывать заземляющие проводники, присоединяющие оборудование или конструкции к заземлителю, в земле на глубине не менее 0,3 м; прокладывать продольные и поперечные горизонтальные заземлители (в четырех направлениях) вблизи мест расположения заземляемых нейтралей силовых трансформаторов, короткозамыкателей. При выходе заземляющего устройства за пределы ограждения электроустановки горизонтальные заземлители, находящиеся вне территории электроустановки, следует прокладывать на глубине не менее 1 м. Внешний контур заземляющего устройства в этом случае рекомендуется выполнять в виде многоугольника с тупыми или скругленными углами.
<!-- стр. 66 -->

## 1.7.93
Внешнюю ограду электроустановок не рекомендуется присоединять к заземляющему устройству. Если от электроустановки отходят ВЛ 110 кВ и выше, то ограду следует заземлить с помощью вертикальных заземлителей длиной 2–3 м, установленных у стоек ограды по всему ее периметру через 20–50 м. Установка таких заземлителей не требуется для ограды с металлическими стойками и с теми стойками из железобетона, арматура которых электрически соединена с металлическими звеньями ограды. Для исключения электрической связи внешней ограды с заземляющим устройством расстояние от ограды до элементов заземляющего устройства, расположенных вдоль нее с внутренней, внешней или с обеих сторон, должно быть не менее 2 м. Выходящие за пределы ограды горизонтальные заземлители, трубы и кабели с металлической оболочкой или броней и другие металлические коммуникации должны быть проложены посередине между стойками ограды на глубине не менее 0,5 м. В местах примыкания внешней ограды к зданиям и сооружениям, а также в местах примыкания к внешней ограде внутренних металлических ограждений должны быть выполнены кирпичные или деревянные вставки длиной не менее 1 м. Питание электроприемников, установленных на внешней ограде, следует осуществлять от разделительных трансформаторов. Эти транс- форматоры не допускается устанавливать на ограде. Линия, соединяющая вторичную обмотку разделительного трансформатора с электроприемником, расположенным на ограде, должна быть изолирована от земли на расчетное значение напряжения на заземляющем устройстве. Если выполнение хотя бы одного из указанных мероприятий невозможно, то металлические части ограды следует присоединить к заземляющему устройству и выполнить выравнивание потенциалов так, чтобы напряжение прикосновения с внешней и внутренней сторон ограды не превышало допустимых значений. При выполнении заземляющего устройства по допустимому сопротивлению с этой целью должен быть проложен горизонтальный заземлитель с внешней стороны ограды на расстоянии 1 м от нее и на глубине 1 м. Этот заземлитель следует присоединять к заземляющему устройству не менее чем в четырех точках.
<!-- стр. 66 -->

## 1.7.94
Если заземляющее устройство электроустановки напряжением выше 1 кВ сети с эффективно заземленной нейтралью соединено с заземляющим устройством другой электроустановки при помощи кабеля с металлической оболочкой или броней или других металлических связей, то для выравнивания потенциалов вокруг указанной другой электроустановки или здания, в котором она размещена, необходимо соблюдение одного из следующих условий: 1) прокладка в земле на глубине 1 м и на расстоянии 1 м от фундамента здания или от периметра территории, занимаемой оборудованием, заземлителя, соединенного с системой уравнивания потенциалов этого здания или этой территории, а у входов и у въездов в здание — укладка проводников на расстоянии 1 и 2 м от заземлителя на глубине 1 и 1,5 м соответственно и соединение этих проводников с заземлителем; 2) использование железобетонных фундаментов в качестве заземлителей в соответствии с 1.7.109, если при этом обеспечивается допустимый уровень выравнивания потенциалов. Обеспечение условий выравнивания потенциалов посредством железобетонных фундаментов, используемых в качестве заземлителей, определяется в соответствии с ГОСТ 12.1.030 «Электробезопасность. Защитное заземление, зануление». Не требуется выполнение условий, указанных в пп. 1 и 2, если вокруг зданий имеются асфальтовые отмостки, в том числе у входов и у въездов. Если у какого-либо входа (въезда) отмостка отсутствует, у этого входа (въезда) должно быть выполнено выравнивание потенциалов путем укладки двух проводников, как указано в пп. 1, или соблюдено условие по пп. 2. При этом во всех случаях должны выполняться требования 1.7.95.
<!-- стр. 67 -->

## 1.7.95
Во избежание выноса потенциала не допускается питание электроприемников, находящихся за пределами заземляющих устройств электроустановок напряжением выше 1 кВ сети с эффективно заземленной нейтралью, от обмоток до 1 кВ с заземленной нейтралью трансформаторов, находящихся в пределах контура заземляющего устройства электроустановки напряжением выше 1 кВ. При необходимости питание таких электроприемников может осуществляться от трансформатора с изолированной нейтралью на стороне напряжением до 1 кВ по кабельной линии, выполненной кабелем без металлической оболочки и без брони, или по ВЛ. При этом напряжение на заземляющем устройстве не должно превышать напряжения срабатывания пробивного предохранителя, установленного на стороне низшего напряжения трансформатора с изолированной нейтралью. Питание таких электроприемников может также осуществляться от разделительного трансформатора. Разделительный трансформатор и линия от его вторичной обмотки к электроприемнику, если она проходит по территории, занимаемой заземляющим устройством электроустановки напряжением выше 1 кВ, должны иметь изоляцию от земли на расчетное значение напряжения на заземляющем устройстве. Заземляющие устройства электроустановок напряжением выше 1 кВ в сетях с изолированной нейтралью
<!-- стр. 67 -->

## 1.7.96
В электроустановках напряжением выше 1 кВ сети с изолированной нейтралью сопротивление заземляющего устройства при прохождении расчетного тока замыкания на землю в любое время года с учетом сопротивления естественных заземлителей должно быть R ≤ 250/I, но не более 10 Ом, где I — расчетный ток замыкания на землю, А. В качестве расчетного тока принимается: 1) в сетях без компенсации емкостных токов — ток замыкания на землю; 2) в сетях с компенсацией емкостных токов: для заземляющих устройств, к которым присоединены компенсирующие аппараты, — ток, равный 125% номинального тока наиболее мощного из этих аппаратов; для заземляющих устройств, к которым не присоединены компенсирующие аппараты, — ток замыкания на землю, проходящий в данной сети при отключении наиболее мощного из компенсирующих аппаратов.
<!-- стр. 67 -->

## 1.7.97
При использовании заземляющего устройства одновременно для электроустановок напряжением до 1 кВ с изолированной нейтралью должны быть выполнены условия
<!-- стр. 68 -->

## 1.7.98
Для подстанций напряжением 6–10/0,4 кВ должно быть выполнено одно общее заземляющее устройство, к которому должны быть присоединены: 1) нейтраль трансформатора на стороне напряжением до 1 кВ; 2) корпус трансформатора; 3) металлические оболочки и броня кабелей напряжением до 1 кВ и выше; 4) открытые проводящие части электроустановок напряжением до 1 кВ и выше; 5) сторонние проводящие части. Вокруг площади, занимаемой подстанцией, на глубине не менее 0,5 м и на расстоянии не более 1 м от края фундамента здания подстанции или от края фундаментов открыто установленного оборудования должен быть проложен замкнутый горизонтальный заземлитель (контур), присоединенный к заземляющему устройству.
<!-- стр. 68 -->

## 1.7.99
Заземляющее устройство сети напряжением выше 1 кВ с изолированной нейтралью, объединенное с заземляющим устройством сети напряжением выше 1 кВ с эффективно заземленной нейтралью в одно общее заземляющее устройство, должно удовлетворять также требованиям 1.7.89–1.7.90. Заземляющие устройства электроустановок напряжением до 1 кВ в сетях с глухозаземленной нейтралью
<!-- стр. 68 -->

## 1.7.100
В электроустановках с глухозаземленной нейтралью нейтраль генератора или трансформатора трехфазного переменного тока, средняя точка источника постоянного тока, один из выводов источника однофазного тока должны быть присоединены к заземлителю при помощи заземляющего проводника. Искусственный заземлитель, предназначенный для заземления нейтрали, как правило, должен быть расположен вблизи генератора или трансформатора. Для внутрицеховых подстанций допускается располагать заземлитель около стены здания. Если фундамент здания, в котором размещается подстанция, используется в качестве естественных заземлителей, нейтраль трансформатора следует заземлять путем присоединения не менее чем к двум металлическим колоннам или к закладным деталям, приваренным к арматуре не менее двух железобетонных фундаментов. При расположении встроенных подстанций на разных этажах многоэтажного здания заземление нейтрали трансформаторов таких подстанций должно быть выполнено при помощи специально проложенного заземляющего проводника. В этом случае заземляющий проводник должен быть дополнительно присоединен к колонне здания, ближайшей к трансформатору, а его сопротивление учтено при определении сопротивления растеканию заземляющего устройства, к которому присоединена нейтраль трансформатора. Во всех случаях должны быть приняты меры по обеспечению непрерывности цепи заземления и защите заземляющего проводника от механических повреждений. Если в PEN-проводнике, соединяющем нейтраль трансформатора или генератора с шиной PEN распределительного устройства напряжением до 1 кВ, установлен трансформатор тока, то заземляющий проводник должен быть присоединен не к нейтрали трансформатора или генератора непосредственно, а к PEN-проводнику, по возможности сразу за трансформатором тока. В таком случае разделение PEN-проводника на РЕ- и N-проводники в системе TN-S должно быть выполнено также за трансформатором тока. Трансформатор тока следует размещать как можно ближе к выводу нейтрали генератора или трансформатора.
<!-- стр. 68 -->

## 1.7.101
Сопротивление заземляющего устройства, к которому присоединены нейтрали генератора или трансформатора или выводы источника однофазного тока, в любое время года должно быть не более 2, 4 и 8 Ом соответственно при линейных напряжениях 660, 380 и 220 В источника трехфазного тока или 380, 220 и 127 В источника однофазного тока. Это сопротивление должно быть обеспечено с учетом использования естественных заземлителей, а также заземлителей повторных заземлений PEN- или РЕ-проводника ВЛ напряжением до 1 кВ при количестве отходящих линий не менее двух. Сопротивление заземлителя, расположенного в непосредственной близости от нейтрали генератора или трансформатора или вывода источника однофазного тока, должно быть не более 15, 30 и 60 Ом соответственно при линейных напряжениях 660, 380 и 220 В источника трехфазного тока или 380, 220 и 127 В источника однофазного тока. При удельном сопротивлении земли ρ > 100 Ом·м допускается увеличивать указанные нормы в 0,01ρ раз, но не более десятикратного.
<!-- стр. 68 -->

## 1.7.102
На концах ВЛ или ответвлений от них длиной более 200 м, а также на вводах ВЛ к электроустановкам, в которых в качестве защитной меры при косвенном прикосновении применено автоматическое отключение питания, должны быть выполнены повторные заземления PEN-проводника. При этом в первую очередь следует использовать естественные заземлители, например подземные части опор, а также заземляющие устройства, предназначенные для грозовых перенапряжений (см. гл. 2.4). Указанные повторные заземления выполняются, если более частые заземления по условиям защиты от грозовых перенапряжений не требуются. Повторные заземления PEN-проводника в сетях постоянного тока должны быть выполнены при помощи отдельных искусственных заземлителей, которые не должны иметь металлических соединений с подземными трубопроводами. Заземляющие проводники для повторных заземлений PEN-проводника должны иметь размеры не менее приведенных в табл. 1.7.4.
<!-- стр. 69 -->

## 1.7.103
Общее сопротивление растеканию заземлителей (в том числе естественных) всех повторных заземлений PEN-проводника каждой ВЛ в любое время года д олжно быть не более 5, 10 и 20 Ом соответственно при линейных напряжениях 660, 380 и 220 В источника трехфазного тока или 380, 220 и 127 В источника однофазного тока. При этом сопротивление растеканию заземлителя каждого из повторных заземлений должно быть не более 15, 30 и 60 Ом соответственно при тех же напряжениях. При удельном сопротивлении земли ρ > 100 Ом·м допускается увеличивать указанные нормы в 0,01 ρ раз, но не более десятикратного. Заземляющие устройства электроустановок напряжением до 1 кВ в сетях с изолированной нейтралью
<!-- стр. 69 -->

## 1.7.104
При использовании заземляющего устройства одновременно для электроустановок напряжением до 1 кВ с глухозаземленной нейтралью сопротивление заземляющего устройства должно быть не более указанного в 1.7.101 либо к заземляющему устройству должны быть присоединены оболочки и броня не менее двух кабелей на напряжение до или выше 1 кВ или обоих напряжений, при общей протяженности этих кабелей не менее 1 км.
<!-- стр. 68 -->

## 1.7.104
Сопротивление заземляющего устройства, используемого для защитного заземления открытых проводящих частей, в системе IT должно соответствовать условию: R ≤ Uпр/I, где R — сопротивление заземляющего устройства, Ом; Таблица 1.7.4 Наименьшие размеры заземлителей и зазаемляющих проводников, проложенных в земле Материал Профиль сечения Диаметр, мм Площадь поперечного сечения, мм Толщина стенки, мм Сталь черная Круглый: для вертикальных заземлителей для горизонтальных заземлителей Прямоугольный Угловой Трубный — — — — — — — 3,5 Сталь оцинкованная Круглый: для вертикальных заземлителей для горизонтальных заземлителей Прямоугольный Трубный — — — — — — Медь Круглый Прямоугольный Трубный Канат многопроволочный — 1,8* — — — — * Диаметр каждой проволоки.
<!-- стр. 69 -->

## 1.7.105
Заземляющие устройства электроустановок напряжением выше 1 кВ с эффективно заземленной нейтралью в районах с большим удельным сопротивлением земли, в том числе в районах многолетней мерзлоты, рекомендуется выполнять с соблюдением требований, предъявляемых к напряжению прикосновения (1.7.91). В скальных структурах допускается прокладывать горизонтальные заземлители на меньшей глубине, чем этого требуют 1.7.91–1.7.93, но не менее чем 0,15 м. Кроме того, допускается не выполнять требуемые 1.7.90 вертикальные заземлители у входов и у въездов.
<!-- стр. 70 -->

## 1.7.106
При сооружении искусственных заземлителей в районах с большим удельным сопротивлением земли рекомендуются следующие мероприятия: 1) устройство вертикальных заземлителей увеличенной длины, если с глубиной удельное сопротивление земли снижается, а естественные углубленные заземлители (например, скважины с металлическими обсадными трубами) отсутствуют; 2) устройство выносных заземлителей, если вблизи (до 2 км) от электроустановки есть места с меньшим удельным сопротивлением земли; 3) укладка в траншеи вокруг горизонтальных заземлителей в скальных структурах влажного глинистого грунта с последующей трамбовкой и засыпкой щебнем до верха траншеи; 4) применение искусственной обработки грунта с целью снижения его удельного сопротивления, если другие способы не могут быть применены или не дают необходимого эффекта.
<!-- стр. 70 -->

## 1.7.107
В районах многолетней мерзлоты, кроме рекомендаций, приведенных в 1.7.106, следует: 1) помещать заземлители в непромерзающие водоемы и талые зоны; 2) использовать обсадные трубы скважин; 3) в дополнение к углубленным заземлителям применять протяженные заземлители на глубине около 0,5 м, предназначенные для работы в летнее время при оттаивании поверхностного слоя земли; 4) создавать искусственные талые зоны.
<!-- стр. 70 -->

## 1.7.108
В электроустановках напряжением выше 1 кВ, а также до 1 кВ с изолированной нейтралью для земли с удельным сопротивлением более 500 Ом·м, если мероприятия, предусмотренные 1.7.105–1.7.107, не позволяют получить приемлемые по экономическим соображениям заземлители, допускается повысить требуемые настоящей главой значения сопротивлений заземляющих устройств в 0,002ρ раз, где ρ — эквивалентное удельное сопротивление земли, Ом·м. При этом увеличение требуемых настоящей главой сопротивлений заземляющих устройств должно быть не более десятикратного. Заземлители
<!-- стр. 70 -->

## 1.7.109
В качестве естественных заземлителей могут быть использованы: 1) металлические и железобетонные конструкции зданий и сооружений, находящиеся в соприкосновении с землей, в том числе железобетонные фундаменты зданий и сооружений, имеющие защитные гидроизоляционные покрытия в неагрессивных, слабоагрессивных и среднеагрессивных средах; 2) металлические трубы водопровода, проложенные в земле; 3) обсадные трубы буровых скважин; 4) металлические шпунты гидротехнических сооружений, водоводы, закладные части затворов и т.п.; 5) рельсовые пути магистральных неэлектрифицированных железных дорог и подъездные пути при наличии преднамеренного устройства перемычек между рельсами; 6) другие находящиеся в земле металлические конструкции и сооружения; 7) металлические оболочки бронированных кабелей, проложенных в земле. Оболочки кабелей могут служить единственными заземлителями при количестве кабелей не менее двух. Алюминиевые оболочки кабелей использовать в качестве заземлителей не допускается.
<!-- стр. 70 -->

## 1.7.110
Не допускается использовать в качестве заземлителей трубопроводы горючих жидкостей, горючих или взрывоопасных газов и смесей и трубопроводов канализации и центрального отопления. Указанные ограничения не исключают необходимости присоединения таких трубопроводов к заземляющему устрой- ству с целью уравнивания потенциалов в соответствии с 1.7.82. Не следует использовать в качестве заземлителей железобетонные конструкции зданий и сооружений с предварительно напряженной арматурой, однако это ограничение не распространяется на опоры ВЛ и опорные конструкции ОРУ. Возможность использования естественных заземлителей по условию плотности протекающих по ним токов, необходимость сварки арматурных стержней железобетонных фундаментов и конструкций, приварки анкерных болтов стальных колонн к арматурным стержням железобетонных фундаментов, а также возможность использования фундаментов в сильноагрессивных средах должны быть определены расчетом.
<!-- стр. 70 -->

## 1.7.111
Искусственные заземлители могут быть из черной или оцинкованной стали или медными. Искусственные заземлители не должны иметь окраски. Материал и наименьшие размеры заземлителей должны соответствовать приведенным в табл. 1.7.4.
<!-- стр. 71 -->

## 1.7.112
Сечение горизонтальных заземлителей для электроустановок напряжением выше 1 кВ следует выбирать по условию термической стойкости при допустимой температуре нагрева 400 °С (кратковременный нагрев, соответствующий времени действия защиты и отключения выключателя). В случае опасности коррозии заземляющих устройств следует выполнить одно из следующих мероприятий: увеличить сечения заземлителей и заземляющих проводников с учетом расчетного срока их службы; применить заземлители и заземляющие проводники с гальваническим покрытием или медные. При этом следует учитывать возможное увеличение сопротивления заземляющих устройств, обусловленное коррозией. Траншеи для горизонтальных заземлителей должны заполняться однородным грунтом, не содержащим щебня и строительного мусора. Не следует располагать (использовать) заземлители в местах, где земля подсушивается под действием тепла трубопроводов и т.п. Заземляющие проводники
<!-- стр. 71 -->

## 1.7.113
Сечения заземляющих проводников в электроустановках напряжением до 1 кВ должны соответствовать требованиям 1.7.126 к защитным проводникам. Наименьшие сечения заземляющих проводников, проложенных в земле, должны соответствовать приведенным в табл. 1.7.4. Прокладка в земле алюминиевых неизолированных проводников не допускается.
<!-- стр. 71 -->

## 1.7.114
В электроустановках напряжением выше 1 кВ сечения заземляющих проводников должны быть выбраны такими, чтобы при протекании по ним наибольшего тока однофазного КЗ в электроустановках с эффективно заземленной нейтралью или тока двухфазного КЗ в электроустановках с изолированной нейтралью температура заземляющих проводников не превысила 400 °С (кратковременный нагрев, соответствующий полному времени действия защиты и отключения выключателя).
<!-- стр. 71 -->

## 1.7.115
В электроустановках напряжением выше 1 кВ с изолированной нейтралью проводимость заземляющих проводников сечением до 25 мм2 по меди или равноценное ему из других материалов должна составлять не менее 1/3 проводимости фазных проводников. Как правило, не требуется применение медных проводников сечением более 25 мм2, алюминиевых — 35 мм2, стальных — 120 мм2.
<!-- стр. 71 -->

## 1.7.116
Для выполнения измерений сопротивления заземляющего устройства в удобном месте должна быть предусмотрена возможность отсоединения заземляющего проводника. В электроустановках напряжением до 1 кВ таким местом, как правило, является главная заземляющая шина. Отсоединение заземляющего проводника должно быть возможно только при помощи инструмента.
<!-- стр. 71 -->

## 1.7.117
Заземляющий проводник, присоединяющий заземлитель рабочего (функционального) заземления к главной заземляющей шине в электроустановках напряжением до 1 кВ, должен иметь сечение не менее: медный —10 мм 2, алюминиевый —16 мм2, стальной — 75 мм2.
<!-- стр. 71 -->

## 1.7.118
У мест ввода заземляющих проводников в здания должен быть предусмотрен опознавательный знак . Главная заземляющая шина
<!-- стр. 71 -->

## 1.7.119
Главная заземляющая шина может быть выполнена внутри вводного устройства электроустановки напряжением до 1 кВ или отдельно от него. Внутри вводного устройства в качестве главной заземляющей шины следует использовать шину РЕ. При отдельной установке главная заземляющая шина должна быть расположена в доступном, удобном для обслуживания месте вблизи вводного устройства.
<!-- стр. 71 -->

## 1.7.120
Если здание имеет несколько обособленных вводов, главная заземляющая шина должна быть выполнена для каждого вводного устройства. При наличии встроенных трансформаторных подстанций главная заземляющая шина должна устанавливаться возле каждой из них. Эти шины должны соединяться проводником уравнивания потенциалов, сечение которого должно быть не менее половины сечения РЕ (РЕN)-проводника той линии среди отходящих от щитов низкого напряжения подстанций, которая имеет наибольшее сечение. Сечение этого проводника должно быть не более 25 мм 2 по меди или эквивалентное ему из другого материала. Для соединения нескольких главных заземляющих шин могут использоваться сторонние проводящие части, если они соответствуют требованиям 1.7.122 к непрерывности и проводимости электрической цепи. Защитные проводники (РЕ-проводники)
<!-- стр. 72 -->

## 1.7.121
В качестве РE-проводников в электроустановках напряжением до 1 кВ могут использоваться: 1) специально предусмотренные проводники: жилы многожильных кабелей; изолированные или неизолированные провода в общей оболочке с фазными проводами; стационарно проложенные изолированные или неизолированные проводники; 2) открытые проводящие части электроустановок: алюминиевые оболочки кабелей; стальные трубы электропроводок; металлические оболочки и опорные конструкции шинопроводов и комплектных устройств заводского изготовления. Металлические короба и лотки электропроводок можно использовать в качестве защитных проводников при условии, что конструкцией коробов и лотков предусмотрено такое использование, о чем имеется указание в документации изготовителя, а их расположение исключает возможность механического повреждения; 3) некоторые сторонние проводящие части: металлические строительные конструкции зданий и сооружений (фермы, колонны и т.п.); арматура железобетонных строительных конструкций зданий при условии выполнения требований 1.7.122; металлические конструкции производственного назначения (подкрановые рельсы, галереи, площадки, шахты лифтов, подъемников, элеваторов, обрамления каналов и т.п.).
<!-- стр. 72 -->

## 1.7.122
Использование открытых и сторонних проводящих частей в качестве РЕ-проводников допускается, если они отвечают требованиям настоящей главы к проводимости и непрерывности электрической цепи. Сторонние проводящие части могут быть использованы в качестве РЕ-проводников, если они, кроме того, одновременно отвечают следующим требованиям: 1) непрерывность электрической цепи обеспечивается либо их конструкцией, либо соответствующими соединениями, защищенными от механических, химических и других повреждений; 2) их демонтаж невозможен, если не предусмотрены меры по сохранению непрерывности цепи и ее проводимости.
<!-- стр. 72 -->

## 1.7.123
Не допускается использовать в качестве РЕ-проводников: металлические оболочки изоляционных трубок и трубчатых проводов, несущие тросы при тросовой электропроводке, металлорукава, а также свинцовые оболочки проводов и кабелей; трубопроводы газоснабжения и другие трубопроводы горючих и взрывоопасных веществ и смесей, трубы канализации и центрального отопления; водопроводные трубы при наличии в них изолирующих вставок.
<!-- стр. 72 -->

## 1.7.124
Нулевые защитные проводники цепей не допускается использовать в качестве нулевых защитных проводников электрооборудования, питающегося по другим цепям, а также использовать открытые проводящие части электрооборудования в качестве нулевых защитных проводников для другого электрооборудования, за исключением оболочек и опорных конструкций шинопроводов и комплектных устройств завод- ского изготовления, обеспечивающих возможность подключения к ним защитных проводников в нужном месте.
<!-- стр. 72 -->

## 1.7.125
Использование специально предусмотренных защитных проводников для иных целей не допускается.
<!-- стр. 73 -->

## 1.7.126
Наименьшие площади поперечного сечения защитных проводников должны соответствовать табл. 1.7.5. Площади сечений приведены для случая, когда защитные проводники изготовлены из того же материала, что и фазные проводники. Сечения защитных проводников из других материалов должны быть эквивалентны по проводимости приведенным. Допускается, при необходимости, принимать сечение защитного проводника менее требуемых, если оно рассчитано по формуле (только для времени отключения ≤ 5 с): /SItk≥ , где S — площадь поперечного сечения защитного проводника, мм2; I — ток короткого замыкания, обеспечивающий время отключения поврежденной цепи защитным аппаратом в соответствии с табл. 1.7.1 и 1.7.2 или за время не более 5 с в соответствии с 1.7.79, А; t — время срабатывания защитного аппарата, с; k — коэффициент, значение которого зависит от материала защитного проводника, его изоляции, начальной и конечной температур. Значение k для защитных проводников в различных условиях приведены в табл. 1.7.6–1.7.9. Таблица 1.7.5 Наименьшие сечения защитных проводников Сечение фазных проводников, мм2 Наименьшее сечение защитных проводников, мм2 S≤16 16 < S ≤ 35 S > 35 S S/2 Таблица 1.7.6 Значение коэффициента k для изолированных защитных проводников, не входящих в кабель, и для неизолированных проводников, касающихся оболочки кабелей (начальная температура проводника принята равной 30 °С) Параметр Материал изоляции поливинилхлорид (ПВХ) сшитый полиэтилен, этиленпропиленовая резина бутиловая резина Конечная температура, °С k проводника: медного алюминиевого стального Таблица 1.7.7 Значение коэффициента k для защитного проводника, входящего в многожильный кабель Параметр Материал изоляции поливинилхлорид (ПВХ) сшитый полиэтилен, этиленпропиленовая резина бутиловая резина Начальная температура, °С Конечная температура, °С k проводника: медного алюминиевого
<!-- стр. 73 -->

## 1.7.127
Во всех случаях сечение медных защитных проводников, не входящих в состав кабеля или проложенных не в общей оболочке (трубе, коробе, на одном лотке) с фазными проводниками, должно быть не менее: 2,5 мм2 — при наличии механической защиты; 4 мм2 — при отсутствии механической защиты. Сечение отдельно проложенных защитных алюминиевых проводников должно быть не менее 16 мм2.
<!-- стр. 74 -->

## 1.7.127
Соединения и присоединения заземляющих, защитных проводников и проводников системы уравнивания и выравнивания потенциалов
<!-- стр. 75 -->

## 1.7.128
В системе TN для обеспечения требований 1.7.88 нулевые защитные проводники рекомендуется прокладывать совместно или в непосредственной близости с фазными проводниками.
<!-- стр. 74 -->

## 1.7.129
В местах, где возможно повреждение изоляции фазных проводников в результате искрения между неизолированным нулевым защитным проводником и металлической оболочкой или конструкцией (например, при прокладке проводов в трубах, коробах, лотках), нулевые защитные проводники должны иметь изоляцию, равноценную изоляции фазных проводников.
<!-- стр. 74 -->

## 1.7.130
Неизолированные РЕ-проводники должны быть защищены от коррозии. В местах пересечения РЕ-проводников с кабелями, трубопроводами, железнодорожными путями, в местах их ввода в здания и в других местах, где возможны механические повреждения РЕ- проводников, эти проводники должны быть защищены. В местах пересечения температурных и осадочных швов должна быть предусмотрена компенсация длины РЕ-проводников. Совмещенные нулевые защитные и нулевые рабочие проводники (PEN-проводники)
<!-- стр. 74 -->

## 1.7.131
В многофазных цепях в системе ТN для стационарно проложенных кабелей, жилы которых имеют площадь поперечного сечения не менее 10 мм2 по меди или 16 мм2 по алюминию, функции нулевого защитного (РЕ) и нулевого рабочего (N) проводников могут быть совмещены в одном проводнике (РEN-проводник).
<!-- стр. 75 -->

## 1.7.132
Не допускается совмещение функций нулевого защитного и нулевого рабочего проводников в цепях однофазного и постоянного тока. В качестве нулевого защитного проводника в таких цепях должен быть предусмотрен отдельный третий проводник. Это требование не распространяется на ответвления от ВЛ напряжением до 1 кВ к однофазным потребителям электроэнергии.
<!-- стр. 75 -->

## 1.7.133
Не допускается использование сторонних проводящих частей в качестве единственного PEN-проводника. Это требование не исключает использования открытых и сторонних проводящих частей в качестве дополнительного PEN-проводника при присоединении их к системе уравнивания потенциалов.
<!-- стр. 75 -->

## 1.7.134
Специально предусмотренные PEN- проводники должны соответствовать требованиям 1.7.126 к сечению защитных проводников, а также требованиям гл. 2.1 к нулевому рабочему проводнику. Изоляция PEN-проводников должна быть равноценна изоляции фазных проводников. Не требуется изолировать шину PEN сборных шин низковольтных комплектных устройств.
<!-- стр. 75 -->

## 1.7.135
Когда нулевой рабочий и нулевой защитный проводники разделены начиная с какой-либо точки электроустановки, не допускается объединять их за этой точкой по ходу распределения энергии. В месте разделения PEN-проводника на нулевой защитный и нулевой рабочий проводники необходимо предусмотреть отдельные зажимы или шины для проводников, соединенные между собой. PEN-проводник питающей линии должен быть подключен к зажиму или шине нулевого защитного РЕ-проводника. Проводники системы уравнивания потенциалов
<!-- стр. 75 -->

## 1.7.136
В качестве проводников системы уравнивания потенциалов могут быть использованы открытые и сторонние проводящие части, указанные в 1.7.121, или специально проложенные проводники, или их сочетание.
<!-- стр. 75 -->

## 1.7.137
Сечение проводников основной системы уравнивания потенциалов должно быть не менее половины наибольшего сечения защитного проводника электроустановки, если сечение проводника уравнивания потенциалов при этом не превышает 25 мм 2 по меди или равноценное ему из других материалов. Применение проводников большего сечения, как правило, не требуется. Сечение проводников основной системы уравнивания потенциалов в любом случае должно быть не менее: медных — 6 мм 2, алюминиевых —16 мм2, стальных — 50 мм2.
<!-- стр. 75 -->

## 1.7.138
Сечение проводников дополнительной системы уравнивания потенциалов должно быть не менее: при соединении двух открытых проводящих частей — сечения меньшего из защитных проводников, подключенных к этим частям; при соединении открытой проводящей части и сторонней проводящей части — половины сечения защитного проводника, подключенного к открытой проводящей части. Сечения проводников дополнительного уравнивания потенциалов, не входящих в состав кабеля, должны соответствовать требованиям
<!-- стр. 75 -->

## 1.7.139
Соединения и присоединения заземляющих, защитных проводников и проводников системы уравнивания и выравнивания потенциалов должны быть надежными и обеспечивать непрерывность электрической цепи. Соединения стальных проводников рекомендуется выполнять посредством сварки. Допускается в помещениях и в наружных установках без агрессивных сред соединять заземляющие и нулевые защитные проводники другими способами, обеспечивающими требования ГОСТ 10434 «Соединения контактные электрические. Общие технические требования» ко 2-му классу соединений. Соединения должны быть защищены от коррозии и механических повреждений. Для болтовых соединений должны быть предусмотрены меры против ослабления контакта.
<!-- стр. 75 -->

## 1.7.140
Соединения должны быть доступны для осмотра и выполнения испытаний, за исключением соединений, заполненных компаундом или герметизированных, а также сварных, паяных и спрессованных присоединений к нагревательным элементам в системах обогрева и их соединений, находящихся в полах, стенах, перекрытиях и в земле.
<!-- стр. 75 -->

## 1.7.141
При применении устройств контроля непрерывности цепи заземления не допускается включать их катушки последовательно (в рассечку) с защитными проводниками.
<!-- стр. 76 -->

## 1.7.142
Присоединения заземляющих и нулевых защитных проводников и проводников уравнивания потенциалов к открытым проводящим частям должны быть выполнены при помощи болтовых соединений или сварки. Присоединения оборудования, подвергающегося частому демонтажу или установленного на движущихся частях или частях, подверженных сотрясениям и вибрации, должны выполняться при помощи гибких проводников. Соединения защитных проводников электропроводок и ВЛ следует выполнять теми же методами, что и соединения фазных проводников. При использовании естественных заземлителей для заземления электроустановок и сторонних проводящих частей в качестве защитных проводников и проводников уравнивания потенциалов контактные соединения следует выполнять методами, предусмотренными ГОСТ 12.1.030 «ССБТ. Электробезопасность. Защитное заземление, зануление».
<!-- стр. 76 -->

## 1.7.143
Места и способы присоединения заземляющих проводников к протяженным естественным заземлителям (например, к трубопроводам) должны быть выбраны такими, чтобы при разъединении заземлителей для ремонтных работ ожидаемые напряжения прикосновения и расчетные значения сопротивления заземляющего устройства не превышали безопасных значений. Шунтирование водомеров, задвижек и т.п. следует выполнять при помощи проводника соответствующего сечения в зависимости от того, используется ли он в качестве защитного проводника системы уравнивания потенциалов, нулевого защитного проводника или защитного заземляющего проводника.
<!-- стр. 76 -->

## 1.7.144
Присоединение каждой открытой проводящей части электроустановки к нулевому защитному или защитному заземляющему проводнику должно быть выполнено при помощи отдельного ответвления. Последовательное включение в защитный проводник открытых проводящих частей не допускается. Присоединение проводящих частей к основной системе уравнивания потенциалов должно быть выполнено также при помощи отдельных ответвлений. Присоединение проводящих частей к дополнительной системе уравнивания потенциалов может быть выполнено при помощи как отдельных ответвлений, так и присоединения к одному общему неразъемному проводнику.
<!-- стр. 76 -->

## 1.7.145
Не допускается включать коммутационные аппараты в цепи РЕ- и PEN-проводников, за исключением случаев питания электроприемников при помощи штепсельных соединителей. Допускается также одновременное отключение, всех проводников на вводе в электроустановки индивидуальных жилых, дачных и садовых домов и аналогичных им объектов, питающихся по однофазным ответвлениям от ВЛ. При этом разделение PEN-проводника на РЕ- и N-проводники должно быть выполнено до вводного защитно-коммутационного аппарата.
<!-- стр. 76 -->

## 1.7.146
Если защитные проводники и/или проводники уравнивания потенциалов могут быть разъединены при помощи того же штепсельного соединителя, что и соответствующие фазные проводники, розетка и вилка штепсельного соединителя должны иметь специальные защитные контакты для присоединения к ним защитных проводников или проводников уравнивания потенциалов. Если корпус штепсельной розетки выполнен из металла, он должен быть присоединен к защитному контакту этой розетки. Переносные электроприемники
<!-- стр. 76 -->

## 1.7.147
К переносным электроприемникам в Правилах отнесены электроприемники, которые могут находиться в руках человека в процессе их эксплуатации (ручной электроинструмент, переносные бытовые электроприборы, переносная радиоэлектронная аппаратура и т.п.).
<!-- стр. 76 -->

## 1.7.148
Питание переносных электроприемников переменного тока следует выполнять от сети напряжением не выше 380/220 В. В зависимости от категории помещения по уровню опасности поражения людей электрическим током (см. гл. 1.1) для защиты при косвенном прикосновении в цепях, питающих переносные электроприемники, могут быть применены автоматическое отключение питания, защитное электрическое разделение цепей, сверхнизкое напряжение, двойная изоляция.
<!-- стр. 76 -->

## 1.7.149
При применении автоматического отключения питания металлические корпуса переносных электроприемников, за исключением электроприемников с двойной изоляцией, должны быть присоединены к нулевому защитному проводнику в системе TN или заземлены в системе IT, для чего должен быть предусмотрен специальный защитный (РЕ) проводник, расположенный в одной оболочке с фазными проводниками (третья жила кабеля или провода — для электроприемников однофазного и постоянного тока, четвертая или пятая жила — для электроприемников трехфазного тока), присоединяемый к корпусу электроприемника и к защитному контакту вилки штепсельного соединителя. РЕ-проводник должен быть медным, гибким, его сечение должно быть равно сечению фазных проводников. Использование для этой цели нулевого рабочего (N) проводника, в том числе расположенного в общей оболочке с фазными проводниками, не допускается.
<!-- стр. 76 -->

## 1.7.150
Допускается применять стационарные и отдельные переносные защитные проводники и проводники уравнивания потенциалов для переносных электроприемников испытательных лабораторий и экспериментальных установок, перемещение которых в период их работы не предусматривается. При этом стационарные проводники должны удовлетворять требованиям 1.7.121–1.7.130, а переносные проводники должны быть медными, гибкими и иметь сечение не меньше чем у фазных проводников. При прокладке таких проводников не в составе общего с фазными проводниками кабеля их сечения должны быть не менее указанных в 1.7.127.
<!-- стр. 77 -->

## 1.7.151
Для дополнительной защиты от прямого прикосновения и при косвенном прикосновении штепсельные розетки с номинальным током не более 20 А наружной установки, а также внутренней установки, но к которым могут быть подключены переносные электроприемники, используемые вне зданий либо в помещениях с повышенной опасностью и особо опасных, должны быть защищены устройствами защитного отключения с номинальным отключающим дифференциальным током не более 30 мА. Допускается применение ручного электроинструмента, оборудованного УЗО-вилками. При применении защитного электрического разделения цепей в стесненных помещениях с проводящим полом, стенами и потолком, а также при наличии требований в соответствующих главах ПУЭ в других помещениях с особой опасностью, каждая розетка должна питаться от индивидуального разделительного трансформатора или от его отдельной обмотки. При применении сверхнизкого напряжения питание переносных электроприемников напряжением до 50 В должно осуществляться от безопасного разделительного трансформатора.
<!-- стр. 77 -->

## 1.7.152
Для присоединения переносных электроприемников к питающей сети следует применять штепсельные соединители, соответствующие требованиям 1.7.146. В штепсельных соединителях переносных электроприемников, удлинительных проводов и кабелей проводник со стороны источника питания должен быть присоединен к розетке, а со стороны электроприемника — к вилке.
<!-- стр. 77 -->

## 1.7.153
УЗО защиты розеточных цепей рекомендуется размещать в распределительных (групповых, квартирных) щитках. Допускается применять УЗО-розетки.
<!-- стр. 77 -->

## 1.7.154
Защитные проводники переносных проводов и кабелей должны быть обозначены желто-зелеными полосами. Передвижные электроустановки
<!-- стр. 77 -->

## 1.7.155
Требования к передвижным электроустановкам не распространяются на: судовые электроустановки; электрооборудование, размещенное на движущихся частях станков, машин и механизмов; электрифицированный транспорт; жилые автофургоны. Для испытательных лабораторий должны также выполняться требования других соответствующих нормативных документов.
<!-- стр. 77 -->

## 1.7.156
Автономный передвижной источник питания электроэнергией — такой источник, который позволяет осуществлять питание потребителей независимо от стационарных источников электроэнергии (энергосистемы).
<!-- стр. 77 -->

## 1.7.157
Передвижные электроустановки могут получать питание от стационарных или автономных передвижных источников электроэнергии. Питание от стационарной электрической сети должно, как правило, выполняться от источника с глухозаземленной нейтралью с применением систем TN-S или TN-C-S. Объединение функций нулевого защитного проводника РЕ и нулевого рабочего проводника N в одном общем проводнике PEN внутри передвижной электроустановки не допускается. Разделение PEN-проводника питающей линии на РЕ- и N-проводники должно быть выполнено в точке подключения установки к источнику питания. При питании от автономного передвижного источника его нейтраль, как правило, должна быть изолирована.
<!-- стр. 77 -->

## 1.7.158
При питании стационарных электроприемников от автономных передвижных источников питания режим нейтрали источника питания и меры защиты должны соответствовать режиму нейтрали и мерам защиты, принятым для стационарных электроприемников.
<!-- стр. 77 -->

## 1.7.159
В случае питания передвижной эпектроустановки от стационарного источника питания для защиты при косвенном прикосновении должно быть выполнено автоматическое отключение питания в соответствии с 1.7.79 с применением устройства защиты от сверхтоков. При этом время отключения, приведенное в табл. 1.7.1, должно быть уменьшено вдвое либо дополнительно к устройству защиты от
<!-- стр. 77 -->

## 1.7.160
В точке подключения передвижной электроустановки к источнику питания должно быть установлено устройство защиты от сверхтоков и УЗО, реагирующее на дифференциальный ток, номинальный отключающий дифференциальный ток которого должен быть на 1–2 ступени больше соответствующего тока УЗО, установленного на вводе в передвижную электроустановку. При необходимости на вводе в передвижную электроустановку может быть применено защитное электрическое разделение цепей в соответствии с 1.7.85. При этом разделительный трансформатор, а также вводное защитное устройство должны быть помещены в изолирующую оболочку. Устройство присоединения ввода питания в передвижную электроустановку должно иметь двойную изоляцию.
<!-- стр. 78 -->

## 1.7.161
При применении автоматического отключения питания в системе IT для защиты при косвенном прикосновении должны быть выполнены: защитное заземление в сочетании с непрерывным контролем изоляции, действующим на сигнал; автоматическое отключение питания, обеспечивающее время отключения при двухфазном замыкании на открытые проводящие части в соответствии с табл. 1.7.10. Для обеспечения автоматического отключения питания должно быть применено: устройство защиты от сверхтоков в сочетании с УЗО, реагирующим на дифференциальный ток, или устройством непрерывного контроля изоляции, действующим на отключение, или, в соответствии с 1.7.159, УЗО, реагирующим на потенциал корпуса относительно земли.
<!-- стр. 78 -->

## 1.7.162
На вводе в передвижную электроустановку должна быть предусмотрена главная шина уравнивания потенциалов, соответствующая требованиям 1.7.119 к главной заземляющей шине, к которой должны быть присоединены: нулевой защитный проводник РЕ или защитный проводник РЕ питающей линии; защитный проводник передвижной электроустановки с присоединенными к нему защитными проводниками открытых проводящих частей; проводники уравнивания потенциалов корпуса и других сторонних проводящих частей передвижной электроустановки; заземляющий проводник, присоединенный к местному заземлителю передвижной электроустановки (при его наличии). При необходимости открытые и сторонние проводящие части должны быть соединены между собой посредством проводников дополнительного уравнивания потенциалов.
<!-- стр. 78 -->

## 1.7.163
Защитное заземление передвижной электроустановки в системе IT должно быть выполнено с соблюдением требований либо к его сопротивлению, либо к напряжению прикосновения при однофазном замыкании на открытые проводящие части. При выполнении заземляющего устройства с соблюдением требований к его сопротивлению значение его сопротивления не должно превышать 25 Ом. Допускается повышение указанного сопротивления в соответствии с 1.7.108. При выполнении заземляющего устройства с соблюдением требований к напряжению прикосновения сопротивление заземляющего устройства не нормируется. В этом случае должно быть выполнено условие: R3 ≤ 25  /  I3, где R3 — сопротивление заземляющего устройства передвижной электроустановки, Ом; I3, — полный ток однофазного замыкания на открытые проводящие части передвижной электроустановки, А. Таблица 1.7.10 Наибольшее допустимое время защитного автоматического отключения для системы IT в передвижных электроустановках, питающихся от автономного передвижного источника Номинальное линейное напряжение, U, В Время отключения, с Более 660 0,4 0,2 0,06 0,02 Таблица 1.7.11 Наибольшее допустимое время защитного автоматического отключения для системы TN в помещениях для содержания животных Номинальное фазное напряжение, U0, В Время отключения, с 0,35 0,2 0,05
<!-- стр. 78 -->

## 1.7.164
Допускается не выполнять местный заземлитель для защитного заземления передвижной электроустановки, питающейся от автономного передвижного источника питания с изолированной нейтралью, в следующих случаях: 1) автономный источник питания и электроприемники расположены непосредственно на передвижной электроустановке, их корпуса соединены между собой при помощи защитного проводника, а от источника не питаются другие электроустановки; 2) автономный передвижной источник питания имеет свое заземляющее устройство для защитного заземления, все открытые проводящие части передвижной электроустановки, ее корпус и другие сторонние проводящие части надежно соединены с корпусом автономного передвижного источника при помощи защитного проводника, а при двухфазном замыкании на разные корпуса электрооборудования в передвижной электроустановке обеспечивается время автоматического отключения питания в соответствии с табл. 1.7.10.
<!-- стр. 79 -->

## 1.7.165
Автономные передвижные источники питания с изолированной нейтралью должны иметь устройство непрерывного контроля сопротивления изоляции относительно корпуса (земли) со световым и звуковым сигналами. Должна быть обеспечена возможность проверки исправности устройства контроля изоляции и его отключения. Допускается не устанавливать устройство непрерывного контроля изоляции с действием на сигнал на передвижной электроустановке, питающейся от такого автономного передвижного источника, если при этом выполняется условие 1.7.164, п. 2.
<!-- стр. 79 -->

## 1.7.166
Защита от прямого прикосновения в передвижных электроустановках должна быть обеспечена применением изоляции токоведущих частей, ограждений и оболочек со степенью защиты не менее IP 2Х. Применение барьеров и размещение вне пределов досягаемости не допускается. В цепях, питающих штепсельные розетки для подключения электрооборудования, используемого вне помещения передвижной установки, должна быть выполнена дополнительная защита в соответствии
<!-- стр. 79 -->

## 1.7.167
Защитные и заземляющие проводники и проводники уравнивания потенциалов должны быть медными, гибкими, как правило, находиться в общей оболочке с фазными проводниками. Сечение проводников должно соответствовать требованиям: защитных —1.7.126–1.7.127; заземляющих —1.7.113; уравнивания потенциалов — 1.7.136–1.7.138. При применении системы IТ допускается прокладка защитных и заземляющих проводников и проводников уравнивания потенциалов отдельно от фазных проводников.
<!-- стр. 79 -->

## 1.7.168
Допускается одновременное отключение всех проводников линии, питающей передвижную электроустановку, включая защитный проводник при помощи одного коммутационного аппарата (разъема).
<!-- стр. 79 -->

## 1.7.169
Если передвижная электроустановка питается с использованием штепсельных соединителей, вилка штепсельного соединителя должна быть подключена со стороны передвижной электроустановки и иметь оболочку из изолирующего материала. Электроустановки помещений для содержания животных
<!-- стр. 79 -->

## 1.7.170
Питание электроустановок животноводческих помещений следует, как правило, выполнять от сети напряжением 380/220 В переменного тока.
<!-- стр. 79 -->

## 1.7.171
Для защиты людей и животных при косвенном прикосновении должно быть выполнено автоматическое отключение питания с применением системы TN-C-S. Разделение РEN-проводника на нулевой защитный (РЕ) и нулевой рабочий (N) проводники следует выполнять на вводном щитке, При питании таких электроустановок от встроенных и пристроенных подстанций должна быть применена система TN-S, при этом нулевой рабочий проводник должен иметь изоляцию, равноценную изо-
<!-- стр. 79 -->

## 1.7.172
РEN-проводник на вводе в помещение должен быть повторно заземлен. Значение сопротивления повторного заземления должно соответствовать 1.7.103.
<!-- стр. 80 -->

## 1.7.173
В помещениях для содержания животных необходимо предусматривать защиту не только людей, но и животных, для чего должна быть выполнена дополнительная система уравнивания потенциалов, соединяющая все открытые и сторонние проводящие части, доступные одновременному прикосновению (трубы водопровода, вакуумпровода, металлические ограждения стойл, металлические привязи и др.).
<!-- стр. 80 -->

## 1.7.174
В зоне размещения животных в полу должно быть выполнено выравнивание потенциалов при помощи металлической сетки или другого устройства, которое должно быть соединено с дополнительной системой уравнивания потенциалов.
<!-- стр. 80 -->

## 1.7.175
Устройство выравнивания и уравнивания электрических потенциалов должно обеспечивать в нормальном режиме работы электрооборудования напряжение прикосновения не более 0,2 В, а в аварийном режиме при времени отключения более указанного в табл. 1.7.11 для электроустановок в помещениях с повышенной опасностью, особо опасных и в наружных установках — не более 12 В.
<!-- стр. 80 -->

## 1.7.176
Для всех групповых цепей, питающих штепсельные розетки, должна быть дополнительная защита от прямого прикосновения при помощи УЗО с номинальным отключающим дифференциальным током не более 30 мА.
<!-- стр. 80 -->

## 1.7.177
В животноводческих помещениях, в которых отсутствуют условия, требующие выполнения выравнивания потенциалов, должна быть выполнена защита при помощи УЗО с номинальным отключающим дифференциальным током не менее 100 мА, устанавливаемых на вводном щитке. НОРМЫ ПРИЕМОСДАТОЧНЫХ ИСПЫТАНИЙ Утверждено Министерством энергетики Российской Федерации Приказ от 9 апреля 2003 г. № 150 Введено в действие с 1 сентября 2003 г. Общие положения
<!-- стр. 80 -->

# Глава 1.8 Нормы приемосдаточных испытаний 129

## 1.8.1
Электрооборудование до 500 кВ, вновь вводимое в эксплуатацию, должно быть подвергнуто приемосдаточным испытаниям в соответствии с требованиями настоящей главы. Приемосдаточные испытания рекомендуется проводить в нормальных условиях окружающей среды, указанных в государственных стандартах. При проведении приемосдаточных испытаний электрооборудования, не охваченного настоящими нормами, следует руководствоваться инструкциями заводов-изготовителей.
<!-- стр. 80 -->

## 1.8.2
Устройства релейной защиты и электроавтоматики на электростанциях и подстанциях проверяются по инструкциям, утвержденным в установленном порядке.
<!-- стр. 80 -->

## 1.8.3
Помимо испытаний, предусмотренных настоящей главой, все электрооборудование должно пройти проверку работы механической части в соответствии с заводскими и монтажными инструкциями.
<!-- стр. 80 -->

## 1.8.4
Заключение о пригодности оборудования к эксплуатации дается на основании результатов всех испытаний и измерений, относящихся к данной единице оборудования.
<!-- стр. 80 -->

## 1.8.5
Все измерения, испытания и опробования в соответствии с действующими нормативнотехническими документами, инструкциями заводов-изготовителей и настоящими нормами, произведенные персоналом монтажных наладочных организаций непосредственно перед вводом электрооборудования в эксплуатацию, должны быть оформлены соответствующими актами и/или протоколами.
<!-- стр. 80 -->

## 1.8.6
Испытание повышенным напряжением промышленной частоты обязательно для электрооборудования на напряжение до 35 кВ. При отсутствии необходимой испытательной аппаратуры переменного тока допускается испытывать электрооборудование распределительных устройств напряжением до 20 кВ повышенным выпрямленным напряжением, которое должно быть равно полуторакратному значению испытательного напряжения промышленной частоты.
<!-- стр. 80 -->

## 1.8.7
Электрооборудование и изоляторы на номинальное напряжение, превышающее номинальное напряжение электроустановки, в которой они эксплуатируются, могут испытываться приложенным напряжением, установленным для класса изоляции данной электроустановки. Измерение сопротивления изоляции, если отсутствуют дополнительные указания, производится: — аппаратов и цепей напряжением до 500 В — мегаомметром на напряжение 500 В; — аппаратов и цепей напряжением от 500 до 1000 В — мегаомметром на напряжение 1000 В; — аппаратов напряжением выше 1000 В — мегаомметром на напряжение 2500 В. Испытание повышенным напряжением изоляторов и трансформаторов тока, соединенных с силовыми кабелями 6–10 кВ, может производиться вместе с кабелями. Оценка состояния производится по нормам, принятым для силовых кабелей.
<!-- стр. 81 -->

## 1.8.8
Испытания электрооборудования производства иностранных фирм производятся в соответствии с указаниями завода (фирмы)- изготовителя. При этом значения проверяемых величин должны соответствовать указанным в данной главе.
<!-- стр. 81 -->

## 1.8.9
Испытание изоляции аппаратов повышенным напряжением промышленной частоты должно производиться, как правило, совместно с испытанием изоляции шин распределительного устройства (без расшиновки). При этом испытательное напряжение допускается принимать по нормам для оборудования, имеющего наименьшее испытательное напряжение.
<!-- стр. 81 -->

## 1.8.10
При проведении нескольких видов испытаний изоляции электрооборудования испытанию повышенным напряжением должны предшествовать другие виды ее испытаний.
<!-- стр. 81 -->

## 1.8.11
Испытание изоляции напряжением промышленной частоты, равным 1 кВ, может быть заменено измерением одноминутного значения сопротивления изоляции мегаомметром на 2500 В. Если при этом полученное значение сопротивления меньше приведенного в нормах, испытание напряжением 1 кВ промышленной частоты является обязательным.
<!-- стр. 81 -->

## 1.8.12
В настоящей главе применяются следующие термины: 1. Испытательное напряжение промышленной частоты — действующее значение напряжения частотой 50 Гц, практически синусоидального, которое должна выдерживать изоляция электрооборудования при определенных условиях испытания. 2. Электрооборудование с нормальной изоляцией — электрооборудование, предназначенное для применения в электроустановках, подверженных действию грозовых перенапряжений при обычных мерах по грозозащите. 3. Электрооборудование с облегченной изоляцией — электрооборудование, предназначенное для применения в электроустановках, не подверженных действию грозовых перенапряжений или оборудованных специальными устройствами грозозащиты, ограничивающими амплитудное значение грозовых перенапряжений до значения, не превышающего амплитудного значения испытательного напряжения промышленной частоты. 4. Аппараты — выключатели всех классов напряжения, разъединители, отделители, короткозамыкатели, предохранители, разрядники, токоограничивающие реакторы, конденсаторы, комплектные экранированные токопроводы. 5. Ненормированная измеряемая величина — величина, абсолютное значение которой не регламентировано нормативными указаниями. Оценка состояния оборудования в этом случае производится путем сопоставления с данными аналогичных измерений на однотипном оборудовании, имеющем заведомо хорошие характеристики, или с результатами остальных испытаний. 6. Класс напряжения электрооборудования — номинальное напряжение электроустановки, для работы в которой предназначено данное электрооборудование.
<!-- стр. 81 -->

## 1.8.13
Синхронные генераторы и компенсаторы Синхронные генераторы мощностью более 1 МВт напряжением выше 1 кВ, а также синхронные компенсаторы должны испытываться в полном объеме настоящего параграфа. Генераторы мощностью до 1 МВт напряжением выше 1 кВ должны испытываться по пп. 1–5, 7–15 настоящего параграфа. Генераторы напряжением до 1 кВ независимо от их мощности должны испытываться по пп. 2, 4, 5, 8, 10–14 настоящего параграфа. 1. Определение возможности включения без сушки генераторов выше 1 кВ. Следует производить в соответствии с указанием завода-изготовителя. 2. Измерение сопротивления изоляции. Сопротивление изоляции должно быть не менее значений, приведенных в табл. 1.8.1.
<!-- стр. 81 -->

## 1.8.14
7.1. Измерение сопротивления изоляции. Значения сопротивлений изоляции при температуре 10–30 °С должны соответствовать приведенным в табл. 1.8.5. 7.2. Испытание повышенным напряжением промышленной частоты. Значение испытательного напряжения принимается согласно табл. 1.8.5, длительность приложения испытательного напряжения — 1 мин. 7.3. Измерение сопротивления постоянному току обмоток трансформаторов и электрических машин в системах возбуждения. Сопротивление обмоток электрических машин (вспомогательный генератор в системе СТН, индукторный генератор в системе ВЧ, обращенный синхронный генератор в системе БСВ) не должно отличаться более чем на 2% от заводских данных; обмоток трансформаторов (выпрямительных в системах СТС, СТН, БСВ; последовательных в отдельных системах СТС) — более чем на 5%. Сопротивления параллельных ветвей рабочих обмоток индукторных генераторов не должны отличаться друг от друга более чем на 15%, сопротивления фаз вращающихся подвозбудителей — не более чем на 10%. 7.4. Проверка трансформаторов (выпрямительных, последовательных, собственных нужд, начального возбуждения, измерительных трансформаторов напряжения и тока). Проверка производится в соответствии с нормами, приведенными в 1.8.16, 1.8.17, 1.8.18. Для последовательных трансформаторов ПТ определяется также зависимость между напряжением на разомкнутых вторичных обмотках и током статора генератора U2п.т.= f(Iст). Характеристика U2п.т.= f(Iст) определяется при снятии характеристик трехфазного короткого замыкания генератора (блока) до I ст. ном.  Характеристики отдельных фаз (при однофазных последовательных трансформаторах) не должны различаться между собой более чем на 5%. 7.5. Определение характеристики вспомогательного синхронного генератора промышленной частоты в системах СТН. Вспомогательный генератор (ВГ) проверяется в соответствии с п. 8 данного параграфа. Характеристика короткого замыкания ВГ определяется до I ст. ном., а характеристика холостого хода до 1,3 Uст. ном. с проверкой витковой изоляции в течение 5 мин. 7.6. Определение характеристики индукторного генератора совместно с выпрямительной установкой в системе ВЧ возбуждения. Производится при отключенной обмотке последовательного возбуждения. Характеристика холостого хода индукторного генератора совместно с выпрямительной установкой (ВУ) [U ст., Uву = f(Iн.в.), где I н.в. — ток в обмотке независимого возбуждения], определяемая до значения Uву, соответствующего удвоенному номинальному значению напряжения ротора, не должна отличаться от заводской более чем на 5%. Разброс напряжений между по- следовательно соединенными вентилями ВУ не должен превышать 10% среднего значения. Характеристика короткого замыкания индукторного генератора совместно с ВУ также не должна отличаться от заводской более чем на 5%. При выпрямленном токе, соответствующем номинальному току ротора, разброс токов по параллельным ветвям в плечах ВУ не должен превышать ± 20% среднего значения. Определяется также нагрузочная характеристика при работе на ротор до I рхх [Iр =f(Iв.в.)], где I в.в. — ток возбуждения возбудителя. 7.7. Определение внешней характеристики вращающегося подвозбудителя в системах ВЧ возбуждения. При изменении нагрузки на подвозбудитель (нагрузкой является автоматический регулятор возбуждения) изменение напряжения подвозбудителя не должно превышать значения, указанного в заводской документации. Разность напряжения по фазам не должна превышать 10%. 7.8. Проверка элементов обращенного синхронного генератора, вращающегося преобразователя в системе БСВ. Измеряются сопротивления постоянному току переходных контактных соединений вращающегося выпрямителя: сопротивление токопровода, состоящего из выводов обмоток и проходных шпилек, соединяющих обмотку якоря с предохранителями (при их наличии); соединения вентилей с предохранителями; сопротивление самих предохранителей вращающегося преобразователя. Результаты измерения сравниваются с заводскими нормами. Проверяются усилия затяжки вентилей, предохранителей RC-цепей, варисторов и т.д. в соответствии с заводскими нормами. Измеряются обратные токи вентилей вращающегося преобразователя в полной схеме с RC- цепями (либо варисторами) при напряжении, равном повторяющемуся для данного класса. Токи не должны превышать значения, указанные в заводских инструкциях на системы возбуждения. 7.9. Определение характеристик обращенного генератора и вращающегося выпрямителя в режимах трехфазного короткого замыкания генератора (блока). Измеряются ток статора I ст, ток возбуждения возбудителя Iв.в., напряжение ротора U p, определяется соответствие характеристик возбудителя Up = f(I в.в.) заводским. По измеренным токам статора и заводской характеристике короткого замыкания генератора Iст=f(Iр) определяется правильность настройки датчиков тока ротора. Отклонение измеренного с помощью датчика типа ДТР-П тока ротора (тока выхода БСВ) не должно превышать 10% расчетного значения тока ротора. 7.10. Проверка тиристорных преобразователей систем СТС, СТН, БСВ. Измерение сопротивления изоляции и испытание повышенным напряжением производятся в соответствии с табл. 1.8.5. Производятся гидравлические испытания повышенным давлением воды тиристорных преобразователей (ТП) с водяной системой охлаждения. Значение давления и время его воздействия должны соответствовать нормам завода-изготовителя на каждый тип преобразователя. Выполняется повторная проверка изоляции ТП после заполнения дистиллятом (см. табл. 1.8.3). Проверяется отсутствие пробитых тиристоров, поврежденных RC-цепей. Проверка выполняется с помощью омметра. Проверяется целостность параллельных цепей плавкой вставки каждого силового предохранителя путем измерения сопротивления постоянному току. Проверяется состояние системы управления тиристоров, диапазон регулирования выпрямленного напряжения при воздействии на систему управления тиристоров. Проверяется ТП при работе генератора в номинальном режиме с номинальным током ротора. Проверка выполняется в следующем объеме: — распределение токов между параллельными ветвями плеч преобразователей; отклонение значений токов в ветвях от среднеарифметического значения тока ветви должно быть не более 10%; — распределение обратных напряжений между последовательно включенными тиристорами с учетом коммутационных перенапряжений; отклонение мгновенного значения обратного напряжения от среднего на тиристоре ветви должно быть не более ± 20%; — распределение тока между параллельно включенными преобразователями; токи не должны отличаться более чем на ± 10% от среднего расчетного значения тока через преобразователь; — распределение тока в ветвях одноименных плеч параллельно включенных ТП; отклонение от среднего расчетного значения тока ветви одноименных плеч должно быть не более ± 20%. 7.11. Проверка выпрямительной диодной установки в системе ВЧ возбуждения. Производится при работе генератора в номинальном режиме с номинальным током ротора. При проверке определяется: — распределение тока между параллельными ветвями плеч; отклонение от среднего значения должно быть не более ± 20%;
<!-- стр. 90 -->

## 1.8.14
Машины постоянного тока Машины постоянного тока мощностью до 200 кВт, напряжением до 440  В следует испытывать по пп. 1, 2, 4в, 8; все остальные — дополнительно по пп. 3, 4а, 5 настоящего параграфа. Возбудители синхронных генераторов и компенсаторов следует испытывать по пп. 1–6, 8 настоящего параграфа. Измерение по п. 7 настоящего параграфа следует производить для машин, поступивших на место монтажа в разобранном виде. Таблица 1.8.6 Предельные значения вибрации генераторов и их возбудителей Контролируемый узел Вибрация, мкм, при частоте вращения ротора, об/мин Примечание до 100 от 100 до 187,5 от 187,5 до 375 от 375 до 750 1500 3000 1. Подшипники турбогенераторов и возбудителей, крестовины со встроенными в них направляющими подшипниками гидрогенераторов вертикального исполнения 180 150 100 70 50* 30* Вибрация подшипников турбогенераторов, их возбудителей и горизонтальных гидрогенераторов измеряется на верхней крышке подшипников в вертикальном направлении и у разъема — в осевом и поперечном направлениях. Для вертикальных гидрогенераторов приведенные значения вибрации относятся к горизонтальному и вертикальному направлениям 2. Контактные кольца ротора турбогенераторов — — — — — 200 Вибрации измеряются в горизонтальном и вертикальном направлениях * При наличии аппаратуры контроля виброскорости производится ее измерение, среднеквадратичное значение виброскорости не должно превышать 2,8 мм·с–1 по вертикальной и поперечной осям и 4,5 мм·с-1 — по продольной оси.
<!-- стр. 93 -->

## 1.8.15
Электродвигатели переменного тока Электродвигатели переменного тока напряжением до 1 кВ испытываются по пп. 2,4б, 5,6. Электродвигатели переменного тока напряжением выше 1 кВ испытываются по пп. 1–6. 1. Определение возможности включения без сушки электродвигателей напряжением выше 1 кВ. Электродвигатели переменного тока включаются без сушки, если значение сопротивления изоляции и коэффициента абсорбции не ниже указанных в табл. 1.8.9. 2. Измерение сопротивления изоляции. Допустимые значения сопротивления изоляции электродвигателей напряжением выше 1 кВ должны соответствовать нормам, приведенным в табл. 1.8.10. У синхронных электродвигателей и электродвигателей с фазным ротором на напряжение 3 кВ и выше или мощностью более 1 МВт производится измерение сопротивления изоляции ротора мегаомметром на напряжение 1000 В. Измеренное значение сопротивления должно быть не ниже 0,2 МОм. 3. Испытание повышенным напряжением промышленной частоты. Производится на полностью собранном электродвигателе. Испытание обмотки статора производится для каждой фазы в отдельности относительно корпуса при двух других, соединенных с корпусом. У двигателей, не имеющих выводов каждой фазы в отдельности, допускается про- Таблица 1.8.9 Допустимые значения сопротивления изоляции и коэффициента абсорбции для обмоток статора электродвигателей Мощность, номинальное напряжение электродвигателя, вид изоляции обмоток Критерии оценки состояния изоляции обмотки статора значение сопротивления изоляции, МОм значение коэффициента абсорбции R60/R15 1. Мощность более 5 МВт, термореактивная и микалентная компаундированная изоляция При температуре 10–30 °С сопротивление изоляции не ниже 10 МОм на 1 кВ номинального линейного напряжения Не менее 1,3 при температуре 10–30 °С2. Мощность 5 МВт и ниже, напряжение выше 1 кВ, термореактивная изоляция 3. Двигатели с микалентной компаундированной изоляцией, напряжение выше 1 кВ, мощностью от 1 до 5 МВт включительно, а также двигатели меньшей мощности наружной установки с такой же изоляцией, напряжением выше 1 кВ Не ниже значений, указанных в табл. 1.8.10 Не менее 1,2 4. Двигатели с микалентной компаундированной изоляцией, напряжение выше 1 кВ, мощностью более 1 МВт, кроме указанных в п. 3 Не ниже значений, указанных в табл. 1.8.10 — 5. Напряжение ниже 1 кВ, все виды изоляции Не ниже 1,0 МОм при температуре 10–30 °С — 6. Обмотка ротора 0,2 — 7. Термоиндикаторы с соединительными проводами, подшипники В соответствии с указаниями заводов-изготовителей
<!-- стр. 95 -->

## 1.8.16
Силовые трансформаторы, автотрансформаторы, масляные реакторы и заземляющие дугогасящие реакторы (дугогасящие катушки) Маслонаполненные трансформаторы мощностью до 630 кВ·А испытываются по пп. 1, 2 (только сопротивление изоляции), 11–14. Маслонаполненные трансформаторы мощностью до 1,6 MB·А испытываются по пп. 1, 2, 4, 9, 11–14. Маслонаполненные трансформаторы мощностью более 1,6 MB·А, а также трансформаторы собственных нужд электростанций независимо от мощности испытываются в полном объеме, предусмотренном настоящим параграфом. 1  Сопротивление постоянному току обмотки ротора измеряется у синхронных электродвигателей и асинхронных электродвигателей с фазным ротором. Сухие и заполненные негорючим жидким диэлектриком трансформаторы всех мощностей испытываются по пп. 1–7, 12, 14. 1. Определение условий включения трансформаторов. Следует производить в соответствии с указаниями завода-изготовителя. 2. Измерение характеристик изоляции. Для трансформаторов напряжением до 35 кВ включительно мощностью до 10 MB • А и дугогасящих реакторов сопротивление изоляции обмоток должно быть не ниже следующих значений: Tобм.,°С 10 20 30 40 50 60 70 R60, МОм 450 300 200 130 90 60 40 Сопротивление изоляции сухих трансформаторов при температуре 20–30 °С должно быть для обмоток с номинальным напряжением: до 1 кВ включительно — не менее 100 МОм; более 1 кВ до 6 кВ — не менее 300 МОм; более 6 кВ — не менее 500 МОм. Для остальных трансформаторов сопротивление изоляции, приведенное к температуре измерений на заводе-изготовителе, должно составлять не менее 50% исходного значения. Значения тангенса угла диэлектрических потерь (tg δ), приведенные к температуре измерений на заводе-изготовителе, не должны отличаться от исходных значений в сторону ухудшения более чем на 50%. Измерение сопротивления изоляции и tg δ должно производиться при температуре обмоток не ниже: 10 °С — у трансформаторов напряжением до 150 кВ; 20 °С — у трансформаторов напряжением 220–750 кВ. Измерение tg δ трансформаторов мощностью до 1600 кВ·А не обязательно. Измерение сопротивления изоляции доступных стяжных шпилек, бандажей, полубандажей ярем и прессующих колец относительно активной стали и электростатических экранов, относительно обмоток и магнитопровода производится в случае осмотра активной части. Измеренные значения должны быть не менее 2 МОм, а изоляции ярмовых балок — не менее 0,5 МОм. Измерения производятся мегаомметром на напряжение 1000 В. 3. Испытание повышенным напряжением промышленной частоты: а) изоляции обмоток вместе с вводами. Испытательные напряжения приведены в табл. 1.8.12. Продолжительность приложения нормированного испытательного напряжения — 1 мин.
<!-- стр. 97 -->

## 1.8.17
Измерительные трансформаторы тока 1. Измерение сопротивления изоляции. Измерение сопротивления основной изоляции трансформаторов тока, изоляции измерительного конденсатора и вывода последней обкладки бумажно-масляной изоляции конденсаторного типа производится мегаомметром на 2500 В. Измерение сопротивления вторичных обмоток и промежуточных обмоток каскадных трансформаторов тока относительно цоколя производится мегаомметром на 1000 В. Измеренные значения сопротивления изоляции должны быть не менее приведенных в табл. 1.8.13. У каскадных трансформаторов тока сопротивление изоляции измеряется для трансформатора тока в целом. При неудовлетворительных результатах таких измерений сопротивление изоляции дополнительно измеряется по ступеням. 2. Измерение tg δ изоляции. Измерения tg δ трансформаторов тока с основной бумажно-масляной изоляцией производятся при напряжении 10 кВ. Измеренные значения, приведенные к температуре 20 °С, должны быть не более указанных в табл. 1.8.14. У каскадных трансформаторов тока tg δ основной изоляции измеряется для трансформатора тока в целом. При неудовлетворительных результатах таких измерений tg δ основной изоляции дополнительно производится измерение по ступеням. 3. Испытание повышенным напряжением промышленной частоты 50 Гц. 3.1. Испытание повышенным напряжением основной изоляции. Значения испытательного напряжения основной изоляции приведены в табл. 1.8.14. Длительность испытания трансформаторов тока — 1 мин. Допускается проведение испытаний трансформаторов тока совместно с ошиновкой. Трансформаторы тока напряжением более 35 кВ не подвергаются испытаниям повышенным напряжением. 3.2. Испытание повышенным напряжением изоляции вторичных обмоток. Значение испытательного напряжения для изоляции вторичных обмоток вместе с присоединенными к ним цепями принимается равным 1 кВ. Продолжительность приложения испытательного напряжения — 1 мин. 4. Снятие характеристик намагничивания. Характеристика снимается повышением напряжения на одной из вторичных обмоток до начала насыщения, но не выше 1800 В. При наличии у обмоток ответвлений характеристика снимается на рабочем ответвлении. Снятая характеристика сопоставляется с типовой характеристикой намагничивания или с характеристиками намагничивания исправных трансформаторов тока, однотипных с проверяемыми. Отличия от значений, измеренных на заводеизготовителе или от измеренных на исправном трансформаторе тока, однотипном с проверяемым, не должны превышать 10%. Допускается снятие только трех контрольных точек. 5. Измерение коэффициента трансформации. Отклонение измеренного коэффициента от указанного в паспорте или от измеренного на исправном трансформаторе тока, однотипном с проверяемым, не должно превышать 2%. 6. Измерение сопротивления вторичных обмоток постоянному току. Измерение проводится у трансформаторов тока на напряжение 110 кВ и выше. Отклонение измеренного сопротивления обмотки постоянному току от паспортного значения или от измеренного на других фазах не должно превышать 2%. При сравнении измеренного значения с паспортными данными измеренное значение сопротивления должно приводиться к заводской температуре. При сравнении с другими фазами измерения на всех фазах должны проводиться при одной и той же температуре. Таблица 1.8.14 Значения tg δ основной изоляции трансформаторов тока Тип изоляции Предельные значения tg δ,%, основной изоляции трансформаторов тока на номинальное напряжение, кВ 3–15 20–35 110 220 330 500 750 Бумажно-бакелитовая 3,0 2,5 2,0 — — — — Основная бумажно-масляная и конденсаторная изоляция — 2,5 2,0 1,0 Не более 150% от измеренного на заводе, но не выше 0,8 7. Испытания трансформаторного масла. При вводе в эксплуатацию трансформаторов тока трансформаторное масло должно быть испытано в соответствии с требованиями пп. 1–6 табл. 1.8.33, а у герметичных и по п. 10. У маслонаполненных каскадных трансформаторов тока оценка состояния трансформаторного масла в каждой ступени проводится по нормам, соответствующим рабочему напряжению ступени. 8. Испытание встроенных трансформаторов тока. Производится по пп. 1, 3.2, 4–6. Измерение сопротивления изоляции встроенных трансформаторов тока производится мегаомметром на напряжение 1000 В. Измеренное сопротивление изоляции без вторичных цепей должно быть не менее 10 МОм. Допускается измерение сопротивления изоляции встроенных трансформаторов тока вместе со вторичными цепями. Измеренное сопротивление изоляции должно быть не менее 1 МОм.
<!-- стр. 100 -->

## 1.8.18
Измерительные трансформаторы напряжения 1. Электромагнитные трансформаторы напряжения. 1.1. Измерение сопротивления изоляции обмоток. Измерение сопротивления изоляции обмотки ВН трансформаторов напряжения производится мегаомметром на напряжение 2500 В. Измерение сопротивления изоляции вторичных обмоток, а также связующих обмоток каскадных трансформаторов напряжения производится мегаомметром на напряжение 1000 В. Измеренные значения сопротивления изоляции должны быть не менее приведенных в табл. 1.8.15. 1.2. Испытание повышенным напряжением частоты 50 Гц. Испытание изоляции обмотки ВН повышенным напряжением частоты 50 Гц проводятся для трансформаторов напряжения с изоляцией всех выводов обмотки ВН этих транарорматоров на номинальное напряжение. Значения испытательного напряжения основной изоляции приведены в табл. 1.8.16. Длительность испытания трансформаторов напряжения — 1 мин. Значение испытательного напряжения для изоляции вторичных обмоток вместе с присоединенными к ним цепями принимается равным 1 кВ. Продолжительность приложения испытательного напряжения — 1 мин. 1.3. Измерение сопротивления обмоток постоянному току. Измерение сопротивления обмоток постоянному току производится у связующих обмоток каскадных трансформаторов напряжения. Отклонение измеренного сопротивления обмотки постоянному току от паспортного значения Таблица 1.8.15 Сопротивление изоляции трансформаторов напряжения Класс напряжения, кВ Допустимые сопротивления изоляции, МОм, не менее основная изоляция вторичные обмотки* связующие обмотки 3–35 100 50(1) 1 110–500 300 50(1) 1 * Сопротивления изоляции вторичных обмоток приведены: без скобок — при отключенных вторичных цепях; в скобках — совместно с подключенными вторичными цепями. Таблица 1.8.16 Испытательное напряжение промышленной частоты для внешней изоляции аппаратов Класс напряжения, кВ Испытательное напряжение, кВ, для аппаратов с изоляцией нормальной керамической нормальной органической облегченной керамической облегченной органической 21,6 28,8 37,8 49,5 58,5 85,5 — — 11,7 18,9 28,8 43,2 — —
<!-- стр. 101 -->

## 1.8.19
Масляные выключатели 1. Измерение сопротивления изоляции: а) подвижных и направляющих частей, выполненных из органических материалов. Производится мегаомметром на напряжение 2500 В. Сопротивление изоляции не должно быть меньше значений, приведенных ниже: Номинальное напряжение выключателя, кВ 3–10 15–150 220–500 Сопротивление изоляции, МОм 1000 3000 5000 б) вторичных цепей, электромагнитов включения и отключения и т.п. Производится в соответствии с 1.8.37. 2. Испытание вводов. Производится в соответствии с 1.8.34. 3. Оценка состояния внутрибаковой изоляции и изоляции дугогасительных устройств. Оценка производится у баковых масляных выключателей на напряжение 35 кВ в том случае, если при измерении tg δ вводов на полностью собранном выключателе получены повышенные значения по сравнению с нормами, приведенными в табл. 1.8.30. Внутрибаковая изоляция и изоляция дугогасительных устройств подлежат сушке, если исключение влияния этой изоляции снижает измеренный tg δ более чем на 4% (абсолютное значение). 4. Испытание изоляции повышенным напряжением промышленной частоты: а) изоляции выключателей относительно корпуса или опорной изоляции. Производится для выключателей напряжением до 35 кВ. Испытательное напряжение для выключателей принимается в соответствии с данными табл. 1.8.16. Продолжительность приложения нормированного испытательного напряжения — 1 мин. Аналогичному испытанию должна подвергаться изоляция межконтактных разрывов масляных выключателей 6–10 кВ; б) изоляции вторичных цепей и обмоток электромагнитов включения и отключения. Значение испытательного напряжения — 1 кВ. Продолжи- тельность приложения нормированного испытательного напряжения — 1 мин. 5. Измерение сопротивления постоянному току: а) контактов масляных выключателей. Измеряется сопротивление токоведущей системы полюса выключателя и отдельных его элементов. Значение сопротивления контактов постоянному току должно соответствовать данным заводаизготовителя; б) шунтирующих резисторов дугогасительных устройств. Измеренное значение сопротивления должно отличаться от заводских данных не более чем на 3%; в) обмоток электромагнитов включения и отключения, значение сопротивлений обмоток должно соответствовать указаниям заводовизготовителей. 6. Измерение временных характеристик выключателей. Измерение временных характеристик производится для выключателей всех классов напряжения. Измерение скорости включения и отключения следует производить для выключателей 35 кВ и выше, когда это требуется инструкцией завода-изготовителя. Измеренные характеристики должны соответствовать указаниям заводов-изготовителей. 7. Измерение хода подвижных частей (траверс) выключателя, вжима контактов при включении, одновременности замыкания и размыкания контактов. Полученные значения должны соответствовать указаниям заводов-изготовителей. 8. Проверка регулировочных и установочных характеристик механизмов, приводов и выключателей. Производится в объеме и по нормам инструкций заводов-изготовителей и паспортов для каждого типа привода и выключателя. 9. Проверка действия механизма свободного расцепления. Механизм свободного расцепления привода должен позволять производить операции отключения на всем ходе контактов, т. е. в любой момент от начала операции включения. 10. Проверка минимального напряжения (давления) срабатывания выключателей. Проверка минимального напряжения срабатывания производится пополюсно у выключателей с пополюсными приводами. Минимальное напряжение срабатывания должно соответствовать нормам, установленным заводами-изготовителями выключателей. Значение давления срабатывания пневмоприводов должно быть на 20–30% меньше нижнего предела рабочего давления. 11. Испытание выключателей многократными опробованиями. Многократные опробования выключателей — выполнение операций включения и отключения и сложных циклов (ВО без выдержки времени обязательны для всех выключателей; ОВ и ОВО обязательны для выключателей, предназначенных для работы в режиме АПВ) должны производиться при номинальном напряжении на выводах электромагнитов. Число операций и сложных циклов, подлежащих выполнению выключателем, должно составлять: 3–5 операций включения и отключения; 2–3 цикла каждого вида. 12. Испытание трансформаторного масла выключателей. У баковых выключателей всех классов напряжений и малообъемных выключателей 110 кВ и выше испытание масла производится до и после заливки масла в выключатели. У малообъемных выключателей до 35 кВ масло испытывается до заливки в дугогасительные камеры. Испытание масла производится в соответствии с пп.1, 3, 4, 5 табл. 1.8.33. 13. Испытание встроенных трансформаторов тока. Производится в соответствии с 1.8.17.
<!-- стр. 102 -->

## 1.8.20
Воздушные выключатели 1. Измерение сопротивления изоляции: а) опорных изоляторов, изоляторов гасительных камер и отделителей, изолирующих тяг и воздухопроводов выключателей всех классов напряжений. Производится мегаомметром на напряжение 2,5 кВ. Таблица 1.8.17 Наименьшее допустимое сопротивление опорной изоляции и изоляции подвижных частей воздушных выключателей Испытуемый объект Сопротивление изоляции, МОм, при номинальном напряжении выключателя, кВ до 10 15–150 220 и выше Опорный изолятор, воздухопровод и тяга (каждое в отдельности), изготовленные из фарфора 1000 3000 5000
<!-- стр. 103 -->

## 1.8.21
Элегазовые выключатели 1. Измерение сопротивления изоляции вторичных цепей и обмоток электромагнитов управления. Измерение должно выполняться согласно указаниям раздела 1.8.37. 2. Испытание изоляции выключателя. 2.1. Испытание изоляции должно выполняться напряжением промышленной частоты согласно табл. 1.8.16. Допускается не производить испытание выключателей, заполненных элегазом на заводе-изготовителе и не подлежащих вскрытию в течение всего срока службы. 2.2. Испытание изоляции вторичных цепей и обмоток электромагнитов управления должно выполняться в соответствии с указаниями 1.8.37. 3. Измерение сопротивления постоянному току. 3.1. Измерение сопротивления главной цепи. Сопротивление главной цепи должно измеряться как в целом всего токоведущего контура полюса, так и отдельно каждого разрыва дугогасительного устройства. Измеренные значения должны соответствовать нормам завода-изготовителя. Измерения не производятся у выключателей, заполненных элегазом на заводе-изготовителе и не подлежащих вскрытию в течение всего срока службы. 3.2 Измерение сопротивления обмоток электромагнитов управления и добавочных резисторов в их цепи. Измеренные значения сопротивлений должны соответствовать нормам завода-изготовителя. 4. Проверка минимального напряжения срабатывания выключателей. Выключатели должны срабатывать при напряжении не более 0,85Uном. при питании привода от источника постоянного тока; 0,7U ном. при питании привода от сети переменного тока при номинальном давлении элегаза в полостях выключателя и наибольшем рабочем давлении в резервуарах привода. Напряжение на электромагниты должно подаваться толчком. 5. Испытание конденсаторов делителей напряжения. Испытания должны выполняться согласно указаниям 1.8.30. Значение измеренной емкости должно соответствовать норме завода-изготовителя. 6. Проверка характеристик выключателя. При проверке работы элегазовых выключателей должны определяться характеристики, предписанные заводскими инструкциями. Результаты проверок и измерений должны соответствовать паспортным данным. 7. Испытание выключателей многократными опробованиями. Многократные опробования — выполнение операций включения и отключения и сложных циклов (ВО без выдержки времени между операциями — для всех выключателей; ОВ и ОВО — для выключателей, предназначенных для работы в режиме АПВ) — должны производиться при различных давлениях сжатого воздуха в приводе и напряжениях на выводах электромагнитов управления с целью проверки исправности действия выключателей согласно табл. 1.8.20. Производятся при номинальном напряжении на выводах электромагнитов привода или при номинальном давлении сжатого воздуха привода. Число операций и сложных циклов, подлежащих выполнению выключателем, должно составлять: 3–5 операций включения и отключения; 2–3 цикла каждого вида. 8. Проверка герметичности. Проверка герметичности производится с помощью течеискателя. При испытании на герметичность щупом течеискателя обследуются места уплотнений стыковых соединений и сварных швов выключателя. Результат испытания на герметичность считается удовлетворительным, если течеискатель не показывает утечки. Испытание производится при номинальном давлении элегаза. 9. Проверка содержания влаги в элегазе. Содержание влаги в элегазе определяется перед заполнением выключателя элегазом на основании измерения точки росы. Температура точки росы элегаза должна быть не выше минус 50 °С. 10. Испытание встроенных трансформаторов тока. Испытания должны выполняться в соответствии с 1.8.17.
<!-- стр. 106 -->

## 1.8.22
Вакуумные выключатели 1. Измерение сопротивления изоляции вторичных цепей и обмоток электромагнитов управления. Измерение производится согласно указаниям
<!-- стр. 106 -->

## 1.8.23
Выключатели нагрузки 1. Измерение сопротивления изоляции вторичных цепей и обмоток электромагнитов управления. Производится в соответствии с 1.8.37. 2. Испытание повышенным напряжением промышленной частоты: а) изоляции выключателя нагрузки. Производится в соответствии с табл. 1.8.16; б) изоляции вторичных цепей и обмоток электромагнитов управления. Производится в соответствии с 1.8.37. 3. Измерение сопротивления постоянному току: а) контактов выключателя. Производится измерение сопротивления токоведущей системы полюса и каждой пары рабочих контактов. Значение сопротивления должно соответствовать данным завода-изготовителя; б) обмоток электромагнитов управления. Значение сопротивления должно соответствовать данным завода-изготовителя: 4. Проверка действия механизма свободного расцепления. Механизм свободного расцепления проверяется в работе в соответствии с 1.8.19, п. 9. 5. Проверка срабатывания привода при пониженном напряжении. Производится в соответствии с 1.8.19, п. 10. 6. Испытание выключателя нагрузки многократным опробованием. Производится в соответствии с 1.8.19, п. 11.
<!-- стр. 107 -->

## 1.8.24
Разъединители, отделители и короткозамыкатели 1. Измерение сопротивления изоляции: а) поводков и тяг, выполненных из органических материалов. Производится мегаомметром на напряжение 2,5 кВ. Сопротивление изоляции должно быть не ниже значений, приведенных в 1.8.19, п. 1а; б) многоэлементных изоляторов. Производится в соответствии с 1.8.35; в) вторичных цепей и обмоток электромагнитов управления. Производится в соответствии с
<!-- стр. 107 -->

## 1.8.25
Комплектные распределительные устройства внутренней и наружной установки (КРУ и КРУН) Нормы испытаний элементов КРУ (масляных выключателей, измерительных трансформаторов, выключателей нагрузки, вентильных разрядников, предохранителей, разъединителей, силовых трансформаторов и трансформаторного масла) приведены в соответствующих параграфах настоящей главы. 1. Измерение сопротивления изоляции: а) первичных цепей. Производится мегаомметром на напряжение 2,5 кВ. Сопротивление изоляции полностью собранных первичных цепей КРУ с установленным в них оборудованием и узлами должно быть не менее 100 МОм. При неудовлетворительных результатах испытаний измерение сопротивления производится поэлементно, при этом сопротивление изоляции каждого элемента должно быть не менее 1000 МОм; испытание комплектных распределительных устройств, заполненных элегазом на заводе-изготовителе и не подлежащих вскрытию в течение всего срока службы, не производится; б) вторичных цепей. Производится мегаомметром на напряжение 500–1000 В. Сопротивление изоляции каждого присоединения вторичных цепей со всеми присоединенными аппаратами (реле, приборами, вторичными обмотками трансформаторов тока и напряжения и т.п.) должно быть не менее 0,5 МОм. 2. Испытание повышенным напряжением промышленной частоты: а) изоляции первичных цепей ячеек КРУ и КРУН. Испытательное напряжение полностью смонтированных ячеек КРУ и КРУН при вкаченных в рабочее положение тележках и закрытых дверях указано в табл. 1.8.22. Длительность приложения нормированного испытательного напряжения — 1 мин; б) изоляции вторичных цепей. Производится напряжением 1 кВ. Продолжительность приложения нормированного испытательного напряжения — 1 мин. 3. Измерение сопротивления постоянному току. Сопротивление разъемных и болтовых соединений постоянному току должно быть не более значений, приведенных в табл. 1.8.23. 4. Механические испытания. Производятся в соответствии с инструкциями завода-изготовителя. К механическим испытаниям относятся: Таблица 1.8.22 Испытательное напряжение промышленной частоты изоляции ячеек КРУ и КРУН Класс напряжения, кВ Испытательное напряжение, кВ, ячейки с изоляцией Класс напряжения, кВ Испытательное напряжение, кВ, ячейки с изоляцией керамической из твердых органических материалов керамической из твердых органических материалов До 0,69 21,6 28,8 37,8 49,5 58,5 85,5 а) вкатывание и выкатывание выдвижных элементов с проверкой взаимного вхождения разъединяющих контактов, а также работы шторок, блокировок, фиксаторов и т.п.; б) проверка работы и состояния контактов заземляющего разъединителя.
<!-- стр. 108 -->

## 1.8.26
Комплектные токопроводы (шинопроводы) Объем и нормы испытаний оборудования, присоединенного к токопроводу и шинопроводу (генератор, силовые и измерительные трансформаторы и т.п.), приведены в соответствующих параграфах настоящей главы. 1. Испытание повышенным напряжением промышленной частоты. Испытательное напряжение изоляции токопровода при отсоединенных обмотках генератора, силовых трансформаторов напряжения устанавливается согласно табл. 1.8.24. Длительность приложения нормированного испытательного напряжения к токопроводу — 1 мин. 2. Проверка качества выполнения болтовых и сварных соединений. Выборочно проверяется затяжка болтовых соединений токопровода, производится выборочная разборка 1–2 болтовых соединений токопровода с целью проверки качества выполнения контактных соединений. Сварные соединения подвергаются осмотру в соответствии с инструкцией по сварке алюминия или при наличии соответствующей установки — контролю методом рентгено-  или гаммадефектоскопии или другим рекомендованным заводом-изготовителем способом. 3. Проверка состояния изоляционных прокладок. Производится у токопроводов, оболочки которых изолированы от опорных металлоконструкций. Проверка целости изоляционных прокладок осуществляется путем сравнительных измерений падения напряжения на изоляционных прокладках секции фазы или измерения тока, проходящего в металлоконструкциях между станинами секций. Критерии отсутствия короткозамкнутых контуров в токопроводах генераторного напряжения приведены в табл. 1.8.25. 4. Осмотр и проверка устройства искусственного охлаждения токопровода. Производится согласно инструкции заводаизготовителя. Таблица 1.8.23 Допустимые значения сопротивлений постоянному току элементов КРУ Измеряемый элемент* Допустимые значения сопротивления 1. Втычные контакты первичной цепи Допустимые значения сопротивления контактов приведены в заводских инструкциях. В случаях, если значения сопротивления контактов не приведены в заводских инструкциях, они должны быть не более: для контактов на 400 А — 75 мкОм; для контактов на 630 А — 60 мкОм; для контактов на 1000 А — 50 мкОм; для контактов на 1600 А — 40 мкОм; для контактов на 2000 А и выше — 33 мкОм 2. Связь заземления выдвижного элемента с корпусом Не более 0,1 Ом * Измерение выполняется, если позволяет конструкция КРУ. Таблица 1.8.24 Испытательное напряжение промышленной частоты изоляции токопровода Класс напряжения, Кв Испытательное напряжение, кВ, токопровода с изоляцией фарфоровой смешанной (керамической и из твердых органических материалов) До 0,69 28,8 37,8 49,5 85,5
<!-- стр. 109 -->

## 1.8.27
Сборные и соединительные шины Шины испытываются в объеме: на напряжение до 1 кВ — по пп.1, 3–5; на напряжение выше 1 кВ — по пп. 2–6. 1. Измерение сопротивления изоляции подвесных и опорных фарфоровых изоляторов. Производится мегаомметром на напряжение 2,5 кВ только при положительной температуре окружающего воздуха. Сопротивление каждого изолятора или каждого элемента многоэлементного изолятора должно быть не менее 300 Мом. 2. Испытание изоляции повышенным напряжением промышленной частоты. Испытание изоляции проводится согласно табл. 1.8.24. Продолжительность испытания — 1 мин. 3. Проверка качества выполнения болтовых контактных соединений. Производится выборочная проверка качества затяжки контактов и вскрытие 2–3% соединений. Измерение переходного сопротивления контактных соединений следует производить выборочно на 2–3% соединений. Контактные соединения на ток более 1000 А рекомендуется проверять в полном объеме. Падение напряжения или сопротивление на участке шины (0,7–0,8 м) в месте контактного соединения не должно превышать падения напряжения или сопротивления участка шин той же длины более чем в 1,2 раза. 4. Проверка качества выполнения спрессованных контактных соединений. Спрессованные контактные соединения бракуются, если: а) их геометрические размеры (длина и диаметр спрессованной части) не соответствуют требованиям инструкции по монтажу соединительных зажимов данного типа; б) на поверхности соединителя или зажима имеются трещины, следы значительной коррозии и механических повреждений; в) кривизна опрессованного соединителя превышает 3% его длины; г) стальной сердечник опрессованного соединителя смещен относительно симметричного положения более чем на 15% длины прессуемой части провода. Следует произвести выборочное измерение переходного сопротивления 3–5% опрессованных контактных соединений. Падение напряжения или сопротивление на участке соединения не должно превышать падения напряжения или сопротивления на участке провода той же длины более чем в 1,2 раза. 5. Контроль сварных контактных соединений. Сварные контактные соединения бракуются, если непосредственно после выполнения сварки будут обнаружены: а) пережог провода наружного повива или нарушение сварки при перегибе соединенных проводов; б) усадочная раковина в месте сварки глубиной более 1/3 диаметра провода. 6. Испытание проходных изоляторов. Производится в соответствии с 1.8.34.
<!-- стр. 110 -->

## 1.8.28
Сухие токоограничивающие реакторы 1. Измерение сопротивления изоляции обмоток относительно болтов крепления. Производится мегаомметром на напряжение 2,5 кВ. Сопротивление изоляции должно быть не менее 0,5 МОм. 2. Испытание опорной изоляции реакторов повышенным напряжением промышленной частоты. Испытательное напряжение опорной изоляции полностью собранного реактора принимается согласно табл. 1.8.24. Продолжительность приложения нормированного испытательного напряжения — 1 мин. Испытание опорной изоляции сухих реакторов повышенным напряжением промышленной частоты может производиться совместно с изоляторами ошиновки ячейки.
<!-- стр. 110 -->

## 1.8.29
Электрофильтры 1. Измерение сопротивления изоляции обмоток трансформатора агрегата питания. Сопротивление изоляции обмоток напряжением 380/220 В с подсоединенными к ним цепями должно быть не менее 1 МОм. Сопротивление изоляции обмоток высокого напряжения не должно быть ниже 50 МОм при температуре 25 °С или не должно быть менее 70% значения, указанного в паспорте агре гата. 2. Испытание изоляции цепей 380/220 В агрегата питания. Испытание изоляции производится напряжением 2 кВ частотой 50 Гц в течение 1 мин. Элементы, работающие при напряжении 60 В и ниже, должны быть отключены. 3. Измерение сопротивления изоляции кабеля высокого напряжения. Сопротивление изоляции, измеренное мегаомметром на напряжение 2500 В, должно быть не менее 10 МОм. 4. Испытание изоляции кабеля высокого напряжения. Испытание производится напряжением 75 кВ постоянного тока в течение 30 мин. ПУЭ116Таблица 1.8.25 Критерии отсутствия короткозамкнутых контуров в токопроводах Конструкция токопровода Проверяемый узел Критерий оценки состояния Примечание С непрерывными экранами Изоляция экранов или коробов токопровода от корпуса трансформатора и генератора при: непрерывном воздушном зазоре (щели) между экранами токопровода и корпусом генератора односторонней изоляции уплотнений экранов и коробов токопровода от корпуса трансформатора и генератора двухсторонней изоляции уплотнений съемных экранов и коробов токопровода, подсоединенных к корпусу трансформатора и генератора Отсутствие металлического замыкания между экранами и корпусом генератора Целостность изоляционных втулок, отсутствие касания поверхностями экранов или коробов (в местах изолировки) корпусов трансформатора и генератора Сопротивление изоляции съемного экрана или короба относительно корпуса трансформатора и генератора при демонтированных стяжных шпильках и заземляющих проводниках должно быть не менее 10 кОм При визуальном осмотре При визуальном осмотре Измеряется мегаомметром на напряжение 500 В Секционированные Изоляция резиновых компенсаторов экранов токопроводов от корпуса трансформатора и генератора Изоляция резиновых уплотнений съемных и подвижных экранов Зазор в свету между болтами соседних нажимных колец резинового компенсатора должен быть не менее 5 мм Сопротивление изоляции экрана относительно металлоконструкций при демонтированных стяжных шпильках должно быть не менее 10 кОм При визуальном осмотре Измеряется мегаомметром на напряжение 500 В Все типы с двухслойными прокладками станин экранов Изоляционные прокладки станин экранов Сопротивление изоляции прокладок относительно металлоконструкций должно быть не менее 10 кОм 1. Измеряется мегаомметром на напряжение 500 В 2. Состояние изоляционных втулок болтов крепления станин проверяется визуально Все типы Междуфазные тяги разъединителей и заземлителей Тяги должны иметь изоляционные вставки или другие элементы, исключающие образование короткозамкнутого контура При визуальном осмотре
<!-- стр. 110 -->

## 1.8.30
Конденсаторы Конденсаторы для повышения коэффициента мощности напряжением ниже 1 кВ испытываются по пп. 1, 4, 5; конденсаторы для повышения коэффициента мощности напряжением 1 кВ и выше испытываются по пп. 1, 2, 4, 5; конденсаторы связи, отбора мощности и делительные конденсаторы испытываются по пп. 1–4; конденсаторы для защиты от перенапряжений и конденсаторы продольной компенсации испытываются по пп. 1, 2, 4, 5. 1. Измерение сопротивления изоляции. Производится мегаомметром на напряжение 2,5 кВ. Сопротивление изоляции между выводами и относительно корпуса конденсатора. Таблица 1.8.26 Указания по снятию характеристик электрофильтров Испытуемый объект Порядок снятия вольтамперных характеристик Требования к результатам испытаний Каждое поле на воздухе Вольтамперная характеристика снимается при плавном повышении напряжения с интервалами изменения токовой нагрузки 5–10% номинального значения до предпробойного уровня. Она снимается при включенных в непрерывную работу механизмах встряхивания электродов и дымососах Пробивное напряжение на электродах должно быть не менее 40 кВ при номинальном токе короны в течение 15 мин Все поля электрофильтра на воздухе То же Характеристики, снятые в начале и конце 24 ч испытания, не должны отличаться друг от друга более чем на 10% Все поля электрофильтра на дымовом газе Вольтамперная характеристика снимается при плавном повышении напряжения до предпробойного уровня (восходящая ветвь) с интервалами изменения токовой нагрузки 5–10% номинального значения и при плавном снижении напряжения (нисходящая ветвь) с теми же интервалами токовой нагрузки. Она снимается при номинальной паровой нагрузке котла и включенных в непрерывную работу механизмах встряхивания электродов Характеристики, снятые в начале и конце 72 ч испытания, не должны отличаться друг от друга более чем на 10% Таблица 1.8.27 Допустимое изменение емкости конденсатора Наименование Допустимое изменение измеренной емкости конденсатора относительно паспортного значения,% Конденсаторы связи отбора мощности и делительные ±5 Конденсаторы для повышения коэффициента мощности и конденсаторы, используемые для защиты от перенапряжения ±5 Конденсаторы продольной компенсации +5 –10 2. Измерение емкости. Производится при температуре 15–35 °С. Измеренная емкость должна соответствовать паспортным данным с учетом погрешности измерения и приведенных в табл. 1.8.27 допусков. 3. Измерение тангенса угла диэлектрических потерь. Измерение производится на конденсаторах связи, конденсаторах отбора мощности и конденсаторах делителей напряжения. Измеренное значение tg δ не должно превышать 0,3% (при температуре 20 °С). 4. Испытание повышенным напряжением. Испытывается изоляция относительно корпуса при закороченных выводах конденсатора. Значение и продолжительность приложения испытательного напряжения регламентируется заводскими инструкциями. Испытательные напряжения промышленной частоты для различных конденсаторов приведены ниже: Конденсаторы для повышения коэффициента мощности с  номинальным напряжением, кВ 0,22 0,38 0,5 1,05 3,15 6,3 10,5 Испытательное напряжение, кВ 2,1 2,1 2,1 4,3 15,8 22,3 30,0 Конденсаторы для защиты от перенапряжения типа СММ-20/3-0,107 КМ2-10,5-24 Испытательное напряжение, кВ 22,5 22,5–25,0 Испытания напряжением промышленной частоты могут быть заменены одноминутным испытанием выпрямленным напряжением удвоенного значения по отношению к указанным испытательным напряжениям. 5. Испытание батареи конденсаторов трехкратным включением. Производится включением на номинальное напряжение с контролем значений токов по каждой фазе. Токи в различных фазах должны отличаться один от другого не более чем на 5%.
<!-- стр. 112 -->

## 1.8.31
Вентильные разрядники и ограничители перенапряжений1 1. Измерение сопротивления разрядников и ограничителей перенапряжения. Измерение проводится: на разрядниках и ОПН с номинальным напряжением менее 3 кВ — мегаомметром на напряжение 1000 В; на разрядниках и ОПН с номинальным напряжением 3 кВ и выше — мегаомметром на напряжение 2500 В; Сопротивление разрядников РВН, РВП, РВО, CZ должно быть не менее 1000 МОм. Сопротивление элементов разрядников РВС должно соответствовать требованиям заводской инструкции. Сопротивление элементов разрядников РВМ, РВРД, РВМГ, РВМК должно соответствовать значениям, указанным в табл. 1.8.28. Сопротивление ограничителей перенапряжений с номинальным напряжением 110 кВ и выше должно быть не менее 3000 МОм и не должно отличаться более чем на ± 30% от данных, приведенных в паспорте. Сопротивление изоляции изолирующих оснований разрядников с регистраторами срабатывания измеряется мегаомметром на напряжение 2500 В. Значение измеренного сопротивления изоляции должно быть не менее 1 МОм. 1  Испытания ОПН, не указанных в настоящем разделе, следует проводить в соответствии с инструкцией по эксплуатации завода-изготовителя.
<!-- стр. 113 -->

## 1.8.32
Трубчатые разрядники 1. Проверка состояния поверхности разрядника. Производится путем осмотра перед установкой разрядника на опору. Наружная поверхность разрядника не должна иметь трещин и отслоений. 2. Измерение внешнего искрового промежутка. Производится на опоре установки разрядника. Искровой промежуток не должен отличаться от заданного. 3. Проверка расположения зон выхлопа. Производится после установки разрядников. Зоны выхлопа не должны пересекаться и охватывать элементы конструкции и проводов, имеющих потенциал, отличающийся от потенциала открытого конца разрядника.
<!-- стр. 115 -->

## 1.8.33
Предохранители, предохранителиразъединители напряжением выше 1 кВ 1. Испытание опорной изоляции предохранителей повышенным напряжением промышленной частоты. Испытательное напряжение устанавливается согласно табл. 1.8.24. Продолжительность приложения нормированного испытательного напряжения — 1 мин. Испытание опорной изоляции предохранителей повышенным напряжением промышленной частоты может производиться совместно с испытанием изоляторов ошиновки ячейки. 2. Проверка целости плавких вставок и токоограничивающих резисторов. Проверяются: омметром — целостность плавкой вставки; визуально — наличие маркировки на патроне и соответствие тока проектным данным. 3. Измерение сопротивления постоянному току токоведущей части патрона предохранителяразъединителя. Измеренное значение сопротивления должно соответствовать значению, указанному заводомизготовителем. 4. Измерение контактного нажатия в разъемных контактах предохранителя-разъединителя. Измеренное значение контактного нажатия должно соответствовать указанным заводомизготовителем. 5. Проверка состояния дугогасительной части патрона предохранителя-разъединителя. Измеряется вну тренний диаметр дугогасительной части патрона предохранителя-разъеди нителя. 6. Проверка работы предохранителя-разъединителя. Выполняется 5 циклов операций включения и отключения предохранителя-разъединителя. Выполнение каждой операции должно быть успешным с первой попытки.
<!-- стр. 115 -->

## 1.8.34
Вводы и проходные изоляторы 1. Измерение сопротивления изоляции. Производится мегаомметром на напряжение 2,5 кВ у вводов с бумажно-масляной изоляцией.
<!-- стр. 115 -->

## 1.8.35
Подвесные и опорные изоляторы Для опорно-стержневых изоляторов испытание повышенным напряжением промышленной частоты не обязательно. Электрические испытания стеклянных подвесных изоляторов не производятся. Контроль их состояния осуществляется путем внешнего осмотра. 1. Измерение сопротивления изоляции подвесных и многоэлементных изоляторов. Производится мегаомметром на напряжение 2,5 кВ только при положительных температурах окружающего воздуха. Проверку изоляторов следует производить непосредственно перед их установкой в распределительных устройствах и на линиях электропередачи. Сопротивление изоляции каждого подвесного фарфорового изолятора или каждого элемента штыревого изолятора должно быть не менее 300 МОм. 2. Испытание повышенным напряжением промышленной частоты: а) опорных одноэлементных изоляторов. Для изоляторов внутренней и наружной установок значения испытательного напряжения приводятся в табл. 1.8.32; б) опорных многоэлементных и подвесных изоляторов. Вновь устанавливаемые штыревые и подвесные изоляторы следует испытывать напряжением 50 кВ, прикладываемым к каждому элементу изолятора. Допускается не производить испытание подвесных изоляторов. Длительность приложения нормированного испытательного напряжения — 1 мин.
<!-- стр. 117 -->

## 1.8.36
Трансформаторное масло 1. Анализ масла перед заливкой в оборудование. Каждая партия свежего, поступившего с завода трансформаторного масла должна перед заливкой в оборудование подвергаться однократным испытаниям по показателям, приведенным в табл. 1.8.33. Значения показателей, полученные при испытаниях, должны быть не хуже приведенных в таблице. 2. Анализ масла перед включением оборудования. Масло, отбираемое из оборудования перед его включением под напряжением после монтажа, подвергается сокращенному анализу в объеме, указанном в соответствующих параграфах данной главы и указаниях заводов-изготовителей.
<!-- стр. 117 -->

## 1.8.37
2. Испытание изоляции повышенным напряжением частоты 50 Гц. 2.1. Испытание изоляции выключателя. Значение испытательного напряжения принимается согласно табл. 1.8.16. 2.2. Испытание изоляции вторичных цепей и обмоток электромагнитов управления. Испытания производятся согласно указаниям
<!-- стр. 106 -->

## 1.8.37
3. Проверка минимального напряжения срабатывания выключателя. Электромагниты управления вакуумных выключателей должны срабатывать: электромагниты включения — при напряжении не более 0,85 Uном.; электромагниты отключения — при напряжении не более 0,7 Uном. 4. Испытание выключателей многократными опробованиями. Число операций и сложных циклов, подлежащих выполнению выключателем при номинальном напряжении на выводах электромагнитов, должно составлять: 3–5 операций включения и отключения; 2–3 цикла ВО без выдержки времени между операциями. 5. Измерение сопротивления постоянному току, измерение временных характеристик выключателей, измерение хода подвижных частей и одновременности замыкания контактов. Производятся, если это требуется инструкцией завода-изготовителя.
<!-- стр. 107 -->

## 1.8.37
2. Испытание повышенным напряжением промышленной частоты: а) изоляции разъединителей, отделителей и короткозамыкателей. Производится в соответствии с табл. 1.8.16; б) изоляции вторичных цепей и обмоток электромагнитов управления. Производится в соответствии с 1.8.37. 3. Измерение сопротивления постоянному току: а) измерение должно выполняться между точками «контактный вывод — контактный вывод». Результаты измерений сопротивлений должны соответствовать заводским нормам, а при их отсутствии — данным табл. 1.8.21; Таблица 1.8.21 Наибольшее допустимое сопротивление постоянному току контактной системы разъединителей и отделителей Тип разъединителя (отделителя) Номинальное напряжение, кВ Номинальный ток, А Сопротивление, мкОм РОНЗ 500 2000 200 РЛН 35–200 600 220 Остальные типы Все классы напряжения 1500–2000
<!-- стр. 107 -->

## 1.8.37
Электрические аппараты, вторичные цепи и электропроводки напряжением до 1 кВ Электрические аппараты и вторичные цепи схем защит, управления, сигнализации и измерения испытываются в объеме, предусмотренном настоящим параграфом. Электропроводки напряжением до 1 кВ от распределительных пунктов до электроприемников испытываются по п. 1. 1. Измерение сопротивления изоляции. Сопротивление изоляции должно быть не менее значений, приведенных в табл. 1.8.34. 2. Испытание повышенным напряжением промышленной частоты. Испытательное напряжение для вторичных цепей схем защиты, управления, сигнализации и измерения со всеми присоединительными аппаратами (автоматические выключатели, магнитные пускатели, контакторы, реле, приборы и т.п.) — 1 кВ. Продолжительность приложения нормированного испытательного напряжения — 1 мин. 3. Проверка действия автоматических выключателей. 3.1. Проверка сопротивления изоляции. Производится у выключателей на номинальный ток 400 А и более. Значение сопротивления изоляции — не менее 1 Мом. 3.2. Проверка действия расцепителей. Проверяется действие расцепителя мгновенного действия. Выключатель должен срабатывать при Таблица 1.8.32 Испытательное напряжение опорных одноэлементных изоляторов Испытуемые изоляторы Испытательное напряжение, кВ, для номинального напряжения электроустановки, кВ 3 6 10 15 20 35 Изоляторы, испытываемые отдельно 25 32 42 57 68 100 Изоляторы, установленные в цепях шин и аппаратов 24 32 42 55 65 95
<!-- стр. 117 -->

## 1.8.38
Аккумуляторные батареи 1. Измерение сопротивления изоляции. Измерение производится вольтметром (внутреннее сопротивление вольтметра должно быть точно известно, класс не ниже 1). При полностью снятой нагрузке должно быть измерено напряжение батареи на зажимах и между каждым из зажимов и землей. Сопротивление изоляции R x вычисляется по формуле: (1),xq URRUU=−+ где  Rq — внутреннее сопротивление вольтметра; U — напряжение на зажимах батареи; U1 и U2 — напряжение между положительным зажимом и землей и отрицательным зажимом и землей. Сопротивление изоляции батареи должно быть не менее указанного ниже: Номинальное напряжение, В 24 48 110 220 Сопротивление, кОм 60 60  60 150 2. Проверка емкости отформованной аккумуляторной батареи. Полностью заряженные аккумуляторы разряжают током 3- или 10-часового режима. Емкость аккумуляторной батареи, приведенная к температуре плюс 25 °С, должна соответствовать данным завода-изготовителя. 3. Проверка электролита. Плотность электролита каждого элемента в конце заряда и разряда батареи должна соответствовать данным завода-изготовителя. Температура электролита при заряде должна быть не выше плюс 40 °С. 4. Химический анализ электролита. Электролит для заливки кислотных аккумуляторных батарей должен готовиться из серной аккумуляторной кислоты сорта А по ГОСТ 667-73 и дистиллированной воды по ГОСТ 6709-72. Содержание примесей и нелетучего остатка в разведенном электролите не должно превышать значений, приведенных в табл. 1.8.37. 5. Измерение напряжения на элементах. Напряжение отстающих элементов в конце разряда не должно отличаться более чем на 1–1,5% от среднего напряжения остальных элементов, а количество отстающих элементов должно быть не более 5% их общего количества в батарее. Значение напряжения в конце разряда должно соответствовать данным завода-изготовителя.
<!-- стр. 120 -->

## 1.8.39
Заземляющие устройства 1. Проверка элементов заземляющего устройства. Проверку следует производить путем осмотра элементов заземляющего устройства в пределах доступности осмотру. Сечения и проводимости элементов заземляющего устройства, включая главную заземляющую шину, должны соответ- ствовать требованиям настоящих Правил и проектным данным. 2. Проверка цепи между заземлителями и заземляемыми элементами. Следует проверить сечения, целостность и прочность проводников, их соединений и присоединений. Не должно быть обрывов и видимых дефектов в заземляющих проводниках, соединяющих аппараты с заземлителем. Надежность сварки проверяется ударом молотка. 3. Проверка состояния пробивных предохранителей в электроустановках до 1 кВ. Пробивные предохранители должны быть исправны и соответствовать номинальному напряжению электроустановки. 4. Проверка цепи фаза — нуль в электроустановках до 1 кВ с системой TN. Проверка производится одним из следующих способов: непосредственным измерением тока однофазного замыкания на корпус или нулевой защитный проводник; измерением полного сопротивления цепи фаза — нулевой защитный проводник с последующим вычислением тока однофазного замыкания. Кратность тока однофазного замыкания на землю по отношению к номинальному току предохранителя или расцепителя автоматического выключателя должно быть не менее значения, указанного в гл. 3.1. 5. Измерение сопротивления заземляющих устройств. Значения сопротивления заземляющих устройств с подсоединенными естественными заземлителями должны удовлетворять значениям, приведенным в соответствующих главах настоящих Правил и табл. 1.8 38. Таблица 1.8.37 Нормы на характеристики серной кислоты и электролита для аккумуляторных батарей Показатель Нормы для серной кислоты Нормы для электролита Высшего сорта Разведенная свежая кислота для заливки в аккумуляторы Электролит из работающего аккумулятора 1. Внешний вид Прозрачная Прозрачная 2. Интенсивность окраски (определяется колориметрическим способом), мл 0,6 0,6 1,0 3. Плотность при температуре 20 °С, г/см3 1,83–1,34 1,18 ± 0,005 1,20–1,21 4. Содержание железа,%, не более 0,005 0,006 0,008 5. Содержание нелетучего остатка после прокаливания,%, не более 0,02 0,03 — 6. Содержание окислов азота,%, не более 0,00003 0,00005 — 7. Содержание мышьяка,%, не более 0,00005 0,00005 — 8. Содержание хлористых соединений, %, не более 0,0002 0,0003 0,0005 9. Содержание марганца,%, не более 0,00005 0,00005 — 10. Содержание меди,%, не более 0,0005 0,0005 — 11. Содержание веществ, восстанавливающих марганцевокислый калий, мл 0,01Н раствора КМn04, не более 4,5 — — 12. Содержание суммы тяжелых металлов в пересчете на свинец,%, не более 0,01 — — Примечание. Для дистиллированной воды допускается наличие тех же примесей, что допускает ГОСТ 667-73 для аккумуляторной кислоты, но в 10 раз меньшей концентрации.
<!-- стр. 120 -->

## 1.8.40
Силовые кабельные линии Силовые кабельные линии напряжением до 1 кВ испытываются по пп. 1, 2, 7, 13, напряжением выше 1 кВ и до 35 кВ — по пп. 1–3, 6, 7, 11, 13, напряжением 110 кВ и выше — в полном объеме, предусмотренном настоящим параграфом. 1. Проверка целостности и фазировки жил кабеля. Проверяются целостность и совпадение обозначений фаз подключаемых жил кабеля. 2. Измерение сопротивления изоляции. Производится мегаомметром на напряжение 2,5 кВ. Для силовых кабелей до 1 кВ сопротивление изоляции должно быть не менее 0,5 МОм. Для силовых кабелей выше 1 кВ сопротивление изоляции не нормируется. Измерение следует производить до и после испытания кабеля повышенным напряжением. 3. Испытание повышенным напряжением выпрямленного тока. Испытательное напряжение принимается в соответствии с табл. 1.8.39. Для кабелей на напряжение до 35 кВ с бумажной и пластмассовой изоляцией длительность приложения полного испытательного напряжения составляет 10 мин. Для кабелей с резиновой изоляцией на напряжение 3–10 кВ длительность приложения полного испытательного напряжения составляет 5 мин. Кабели с резиновой изоляцией на напряжение до 1 кВ испытаниям повышенным напряжением не подвергаются. Для кабелей на напряжение 110–500 кВ длительность приложения полного испытательного напряжения составляет 15 мин. Допустимые токи утечки в зависимости от испытательного напряжения и допустимые значения коэффициента асимметрии при измерении тока утечки приведены в табл. 1.8.40. Абсолютное значение тока утечки не является браковочным показателем. Кабельные линии с удовлетворительной изоляцией должны иметь стабильные значения токов утечки. При проведении испытания ток утечки должен уменьшаться. Если не происходит уменьшения значения тока утечки, а также при его увеличении или нестабильности тока испытание производить до выявления дефекта, но не более чем 15 мин. Таблица 1.8.39 Испытательное напряжение выпрямленного тока для силовых кабелей Кабели с бумажной изоляцией на напряжение, кВ 2 3 6 10 20 35 110 150 220 330 500 12 18 36 60 100 175 285 347 510 670 865 Кабели с пластмассовой изоляцией на напряжение, кВ Кабели с резиновой изоляцией на напряжение, кВ 1* 3 6 10 110 3 6 10 5,0 15 36 60 285 6 12 20 * Испытание выпрямленным напряжением одножильных кабелей с пластмассовой изоляцией без брони (экранов), проложенных на воздухе, не производится. Таблица 1.8.40 Токи утечки и коэффициенты асимметрии для силовых кабелей Кабели напряжением, кВ Испытательное напряжение, кВ Допустимые значения токов утечки, мА Допустимые значения коэффициента асимметрии (Iмах/Imin) 0,2 0,5 1,5 2,5 Не нормируется То же — « — — « — —«— Не нормируется То же —«— — « — — «—
<!-- стр. 123 -->

## 1.8.41
Воздушные линии электропередачи напряжением выше 1 кВ 1. Проверка изоляторов. Производится внешним осмотром. 2. Проверка соединений проводов. Производится согласно 1.8.27. 3. Измерение сопротивления заземления опор, их оттяжек и тросов. Производится в соответствии с 1.8.39 и указаниями главы 2.4. ИЗОЛЯЦИЯ ЭЛЕКТРОУСТАНОВОК Утверждено Министерством энергетики Российской Федерации Приказ от 8 июля 2002 г. № 204 Введено в действие с 1 января 2003 г. Область применения. Определения
<!-- стр. 125 -->

# Глава 1.9 Изоляция электроустановок 139

## 1.9.1
Настоящая глава распространяется на выбор изоляции электроустановок переменного тока на номинальное напряжение 6–750 кВ.
<!-- стр. 125 -->

## 1.9.2
Длина пути утечки изоляции (изолятора) или составной изоляционной конструкции (L) — наименьшее расстояние по поверхности изоляционной детали между металлическими частями разного потенциала.
<!-- стр. 125 -->

## 1.9.3
Эффективная длина пути утечки — часть длины пути утечки, определяющая электрическую прочность изолятора или изоляционной конструкции в условиях загрязнения и увлажнения. Удельная эффективная длина пути утечки (λэ) — отношение эффективной длины пути утечки к наибольшему рабочему межфазному напряжению сети, в которой работает электроустановка.
<!-- стр. 125 -->

## 1.9.4
Коэффициент использования длины пути утечки (k) — поправочный коэффициент, учитывающий эффективность использования длины пути утечки изолятора или изоляционной конструкции.
<!-- стр. 125 -->

## 1.9.5
Степень загрязнения (СЗ) — показатель, учитывающий влияние загрязненности атмосферы на снижение электрической прочности изоляции электроустановок.
<!-- стр. 125 -->

## 1.9.6
Карта степеней загрязнения (КСЗ) — географическая карта, районирующая территорию по СЗ. Общие требования
<!-- стр. 125 -->

## 1.9.7
Выбор изоляторов или изоляционных конструкций из стекла и фарфора должен производиться по удельной эффективной длине пути утечки в зависимости от СЗ в месте расположения электроустановки и ее номинального напряжения. Выбор изоляторов или изоляционных конструкций из стекла и фарфора может производиться также по разрядным характеристикам в загрязненном и увлажненном состоянии. Выбор полимерных изоляторов или конструкций в зависимости от СЗ и номинального напряжения электроустановки должен производиться по разрядным характеристикам в загрязненном и увлажненном состоянии.
<!-- стр. 125 -->

## 1.9.8
Определение СЗ должно производиться в зависимости от характеристик источников загрязнения и расстояния от них до электроустановки (табл. 1.9.3–1.9.18). В случаях, когда использование табл. 1.9.3–1.9.18 по тем или иным причинам невозможно, определение СЗ следует производить по КСЗ. Вблизи промышленных комплексов, а также в районах с наложением загрязнений от крупных промышленных предприятий, ТЭС и источников увлажнения с высокой электрической проводимостью определение СЗ, как правило, должно производиться по КСЗ.
<!-- стр. 125 -->

## 1.9.9
Длина пути утечки L (см) изоляторов и изоляционных конструкций из стекла и фарфора должна определяться по формуле L=λэ·U·k, где λэ — удельная эффективная длина пути утечки по табл. 1.9.1, см/кВ; U — наибольшее рабочее междуфазное напряжение, кВ (по ГОСТ 721); k — коэффициент использования длины пути утечки (1.9.44–1.9.53).
<!-- стр. 125 -->

## 1.9.10
Удельная эффективная длина пути утечки поддерживающих гирлянд изоляторов и штыревых изоляторов ВЛ на металлических и железобетонных опорах в зависимости от СЗ и номинального напряжения (на высоте до 1000 м над уровнем моря) должна приниматься по табл. 1.9.1. Удельная эффективная длина пути утечки поддерживающих гирлянд и штыревых изоляторов ВЛ на высоте более 1000 м над уровнем моря должна быть увеличена по сравнению с нормированной в табл. 1.9.1: от 1000 до 2000 м — на 5%; от 2000 до 3000 м — на 10%; от 3000 до 4000 м — на 15%.
<!-- стр. 126 -->

## 1.9.11
Изоляционные расстояния по воздуху от токоведущих до заземленных частей опор должны соответствовать требованиям гл. 2.5.
<!-- стр. 126 -->

## 1.9.12
Количество подвесных тарельчатых изоляторов в поддерживающих гирляндах и в последовательной цепи гирлянд специальной конструкции (V-образных, Λ-образных, -образных, Y-образных и др., составленных из изоляторов одного типа) для ВЛ на металлических и железобетонных опорах должно определяться по формуле и ,Lm L= где Lи — длина пути утечки одного изолятора по стандарту или техническим условиям на изолятор конкретного типа, см. Если расчет m не дает целого числа, то выбирают следующее целое число.
<!-- стр. 126 -->

## 1.9.13
На ВЛ напряжением 6–20 кВ с металлическими и железобетонными опорами количество подвесных тарельчатых изоляторов в поддерживающих и натяжных гирляндах должно определяться по 1.9.12 и независимо от материала опор должно составлять не менее двух. На ВЛ напряжением 35–110 кВ с металлическими, железобетонными и деревянными опорами с заземленными креплениями гирлянд количество тарельчатых изоляторов в натяжных гирляндах всех типов в районах с 1–2-й СЗ следует увеличивать на один изолятор в каждой гирлянде по сравнению с количеством, полученным по 1.9.12. На ВЛ напряжением 150–750 кВ на металлических и железобетонных опорах количество тарельчатых изоляторов в натяжных гирляндах должно определяться по 1.9.12.
<!-- стр. 126 -->

## 1.9.14
На ВЛ напряжением 35–220 кВ с деревянными опорами в районах с 1–2-й СЗ количество подвесных тарельчатых изоляторов из стекла или фарфора допускается принимать на один меньше, чем для ВЛ на металлических или железобетонных опорах. На ВЛ напряжением 6–20 кВ с деревянными опорами или деревянными траверсами на металлических и железобетонных опорах в районах с 1–2-й СЗ удельная эффективная длина пути утечки изоляторов должна быть не менее 1,5 см/кВ.
<!-- стр. 126 -->

## 1.9.15
В гирляндах опор больших переходов должно предусматриваться по одному дополнительному тарельчатому изолятору из стекла или фарфора на каждые 10 м превышения высоты опоры сверх 50 м по отношению к количеству изоляторов нормального исполнения, определенному для одноцепных гирлянд при λэ = 1,9 см/кВ для ВЛ напряжением 6–35 кВ и λэ = 1,4 см/кВ для ВЛ напряжением 110–750 кВ. При этом количество изоляторов в гирляндах этих опор должно быть не менее требуемого по условиям загрязнения в районе перехода.
<!-- стр. 126 -->

## 1.9.16
В гирляндах тарельчатых изоляторов из стекла или фарфора, подвешенных на высоте более 100 м, должны предусматриваться сверх определенного в соответствии с 1.9.12 и 1.9.15 два дополнительных изолятора.
<!-- стр. 126 -->

## 1.9.17
Выбор изоляции ВЛ с изолированными проводами должен производиться в соответствии с 1.9.10–1.9.16. Таблица 1.9.1 Удельная эффективная длина пути утечки поддерживающих гирлянд изоляторов и штыревых изоляторов ВЛ на металлических и железобетонных опорах, внешней изоляции электрооборудования и изоляторов ОРУ Степень загрязнения λэ, см/кВ (не менее), при номинальном напряжении, кВ до 35 включительно 110–750 1,90 2,35 3,00 3,50 1,60 2,00 2,50 3,10 Внешняя стеклянная и фарфоровая изоляция электрооборудования и ОРУ
<!-- стр. 126 -->

## 1.9.18
Удельная эффективная длина пути утечки внешней фарфоровой изоляции электрооборудования и изоляторов ОРУ напряжением 6–750 кВ, а также наружной части вводов ЗРУ в зависимости от СЗ и номинального напряжения (на высоте до 1000 м над уровнем моря) должна приниматься по табл. 1.9.1. Удельная эффективная длина пути утечки внешней изоляции электрооборудования и изоляторов ОРУ напряжением 6–220 кВ, расположенных на высоте более 1000 м, должна приниматься: на высоте до 2000 м — по табл. 1.9.1, а на высоте от 2000 до 3000 м — на одну степень загрязнения выше по сравнению с нормированной.
<!-- стр. 127 -->

## 1.9.19
При выборе изоляции ОРУ изоляционные расстояния по воздуху от токоведущих частей ОРУ до заземленных конструкций должны соответствовать требованиям гл. 4.2.
<!-- стр. 127 -->

## 1.9.20
В натяжных и поддерживающих гирляндах ОРУ число тарельчатых изоляторов следует определять по 1.9.12–1.9.13 с добавлением в каждую цепь гирлянды напряжением 110–150 кВ — одного, 220–330 кВ — двух, 500 кВ — трех, 750 кВ — четырех изоляторов.
<!-- стр. 127 -->

## 1.9.21
При отсутствии электрооборудования, удовлетворяющего требованиям табл. 1.9.1 для районов с 3–4-й СЗ, необходимо применять оборудование, изоляторы и вводы на более высокие номинальные напряжения с изоляцией, удовлетворяющей табл. 1.9.1.
<!-- стр. 127 -->

## 1.9.22
В районах с условиями загрязнения, превышающими 4-ю СЗ, как правило, следует предусматривать сооружение ЗРУ.
<!-- стр. 127 -->

## 1.9.23
ОРУ напряжением 500–750 кВ и, как правило, ОРУ напряжением 110–330 кВ с большим количеством присоединений не должны располагаться в зонах с 3–4-й СЗ.
<!-- стр. 127 -->

## 1.9.24
Удельная эффективная длина пути утечки внешней изоляции электрооборудования и изоляторов в ЗРУ напряжением 110 кВ и выше должна быть не менее 1,2 см/кВ в районах с 1-й СЗ и не менее 1,5 см/кВ в районах с 2–4-й СЗ.
<!-- стр. 127 -->

## 1.9.25
В районах с 1–3-й СЗ должны применяться КРУН и КТП с изоляцией по табл. 1.9.1. В районах с 4-й СЗ допускается применение только КРУН и КТП с изоляторами специального исполнения.
<!-- стр. 127 -->

## 1.9.26
Изоляторы гибких и жестких наружных открытых токопроводов должны выбираться с удельной эффективной длиной пути утечки по табл. 1.9.1: λ э = 1,9 см/кВ на номинальное напряжение 20 кВ для токопроводов 10 кВ в районах с 1–3-й СЗ; λ э = 3,0 см/кВ на номинальное напряжение 20 кВ для токопроводов 10 кВ в районах с 4-й СЗ; λэ = 2,0 см/кВ на номинальное напряжение 35 кВ для токопроводов 13,8–24 кВ в районах с 1–4-й СЗ. Выбор изоляции по разрядным характеристикам
<!-- стр. 127 -->

## 1.9.27
Гирлянды ВЛ напряжением 6–750 кВ, внешняя изоляция электрооборудования и изоляторы ОРУ напряжением 6–750 кВ должны иметь 50%-ные разрядные напряжения промышленной частоты в загрязненном и увлажненном состоянии не ниже значений, приведенных в табл. 1.9.2. Удельная поверхностная проводимость слоя загрязнения должна приниматься (не менее): для 1-й СЗ — 5 мкСм, 2-й СЗ — 10 мкСм, 3-й СЗ — 20 мкСм, 4-й СЗ — 30 мкСм. Определение степени загрязнения
<!-- стр. 127 -->

## 1.9.28
В районах, не попадающих в зону влияния промышленных источников загрязнения (леса, тундра, лесотундра, луга), может применяться изоляция с меньшей удельной эффективной длиной пути утечки, чем нормированная в табл. 1.9.1 для 1-й СЗ.
<!-- стр. 127 -->

## 1.9.29
К районам с 1-й СЗ относятся территории, не попадающие в зону влияния источников промышленных и природных загрязнений (болота, высокогорные районы, районы со слабозасоленными почвами, сельскохозяйственные районы).
<!-- стр. 127 -->

## 1.9.30
В промышленных районах при наличии обосновывающих данных может применяться изоляция с большей удельной эффективной длиной пути утечки, чем нормированная в табл. 1.9.1 для 4-й СЗ.
<!-- стр. 127 -->

## 1.9.31
Степень загрязнения вблизи промышленных предприятий должна определяться по табл. 1.9.3–1.9.12 в зависимости от вида и расчетного объема выпускаемой продукции и расстояния до источника загрязнений. Расчетный объем продукции, выпускаемой промышленным предприятием, определяется суммированием всех видов продукции. СЗ в зоне уносов действующего или сооружаемого предприятия должна определяться по наибольшему годовому объему продукции с учетом перспективного плана развития предприятия (не более чем на 10 лет вперед).
<!-- стр. 127 -->

## 1.9.32
Степень загрязнения вблизи ТЭС и промышленных котельных должна определяться по табл. 1.9.13 в зависимости от вида топлива, мощности станции и высоты дымовых труб.
<!-- стр. 127 -->

## 1.9.33
При отсчете расстояний по табл. 1.9.3– 1.9.13 границей источника загрязнения является кривая, огибающая все места выбросов в атмосферу на данном предприятии (ТЭС).
<!-- стр. 132 -->

## 1.9.34
В случае превышения объема выпускаемой продукции и мощности ТЭС, по сравнению с указанными в табл. 1.9.3–1.9.13, следует увеличивать СЗ не менее чем на одну ступень.
<!-- стр. 132 -->

## 1.9.35
Объем выпускаемой продукции при наличии на одном предприятии нескольких источников загрязнения (цехов) должен определяться суммированием объемов продукции отдельных цехов. Если источник выброса загрязняющих веществ отдельных производств (цехов) отстоит от других источников выброса предприятия больше чем на 1000 м, годовой объем продукции должен определяться для этих производств и остальной части предприятия отдельно. В этом случае расчетная СЗ должна определяться согласно 1.9.43.
<!-- стр. 132 -->

## 1.9.36
Если на одном промышленном предприятии выпускается продукция нескольких отраслей (или подотраслей) промышленности, указанных в табл. 1.9.3–1.9.12, то СЗ следует определять согласно 1.9.43.
<!-- стр. 132 -->

## 1.9.37
Границы зоны с данной СЗ следует корректировать с учетом розы ветров по формуле ,WSSW= где S — расстояние от границы источника загрязнения до границы района с данной СЗ, скорректированное с учетом розы ветров, м; S0 — нормированное расстояние от границы источника загрязнения до границы района с данной СЗ при круговой розе ветров, м; W — среднегодовая повторяемость ветров рассматриваемого румба,%; W0 — повторяемость ветров одного румба при круговой розе ветров,%. Значения S/S0 должны ограничиваться пределами 0,5 < S/S0 ≤ 2.
<!-- стр. 132 -->

## 1.9.38
Степень загрязнения вблизи отвалов пылящих материалов, складских зданий и сооружений, канализационно-очистных сооружений следует определять по табл. 1.9.14.
<!-- стр. 132 -->

## 1.9.39
Степень загрязнения вблизи автодорог с интенсивным использованием в зимнее время химических противогололедных средств следует определять по табл. 1.9.15.
<!-- стр. 132 -->

## 1.9.40
Степень загрязнения в прибрежной зоне морей, соленых озер и водоемов должна определяться по табл. 1.9.16 в зависимости от солености воды и расстояния до береговой линии. Расчетная соленость воды определяется по гидрологическим картам как максимальное значение солености поверхностного слоя воды в зоне до 10 км в глубь акватории. Степень загрязнения над поверхностью засоленных водоемов следует принимать на одну ступень выше, чем в табл. 1.9.16 для зоны до 0,1 км.
<!-- стр. 132 -->

## 1.9.41
В районах, подверженных ветрам со скоростью более 30 м/с со стороны моря (периодичностью не реже одного раза в 10 лет), расстояния от береговой линии, приведенные в табл. 1.9.16, следует увеличить в 3 раза. Для водоемов площадью 1000–10 000 м 2 СЗ допускается снижать на одну ступень по сравнению с данными табл. 1.9.16.
<!-- стр. 132 -->

## 1.9.42
Степень загрязнения вблизи градирен или брызгальных бассейнов должна определяться по табл. 1.9.17 при удельной проводимости циркуляционной воды менее 1000 мкСм/см и по табл. 1.9.18 при удельной проводимости от 1000 до 3000 мкСм/см.
<!-- стр. 132 -->

## 1.9.43
Расчетную СЗ в зоне наложения загрязнений от двух независимых источников, определенную с учетом розы ветров по 1.9.37,  следует определять по табл. 1.9.19 независимо от вида промышленного или природного загрязнения. Таблица 1.9.16 СЗ в прибрежной зоне морей и озер площадью более 10 000 м2 Тип водоема Расчетная соленость воды, г/л Расстояние от береговой линии, км СЗ Незасоленный До 2 До 0,1 1 Слабозасоленный От 2 до 10 До 0,1 От 0,1 до 1,0 Среднезасоленный От 10 до 20 До 0,1 От 0,1 до 1,0 От 1,0 до 5,0 Сильнозасоленный От 20 до 40 До 1,0 От 1,0 до 5,0 От 5,0 до 10,0 Таблица 1.9.17 СЗ вблизи градирен и брызгальных бассейнов с удельной проводимостью циркуляционной воды менее 1000 мкСм/см СЗ района Расстояние от градирен (брызгального бассейна), м до 150 от 150 Таблица 1.9.18 СЗ вблизи градирен и брызгальных бассейнов с удельной проводимостью циркуляционной воды от 1000 до 3000 мкСм/см СЗ района Расстояние от градирен (брызгального бассейна), м до 150 от 150 до 600 от 600 Таблица 1.9.19 Расчетная СЗ при наложении загрязнений от двух независимых источников СЗ от первого источника Расчетная СЗ при степени загрязнения от второго источника Таблица 1.9.20 Коэффициенты использования kи подвесных тарельчатых изоляторов со слабо развитой нижней поверхностью изоляционной детали Lи/Dkи От 0,90 до 1,05 включ. От 1,05 до 1,10 включ. От 1,10 до 1,20 включ. От 1,20 до 1,30 включ. От 1,30 до 1,40 включ. 1,00 1,05 1,10 1,15 1,20 Таблица 1.9.21 Коэффициенты использования kи подвесных тарельчатых изоляторов специального исполнения Конфигурация изолятора kи Двукрылая С увеличенным вылетом ребра на нижней поверхности Аэродинамического профиля (конусная, полусферическая) Колоколообразная с гладкой внутренней и ребристой наружной поверхностями 1,20 1,25 1,00 1,15
<!-- стр. 132 -->

## 1.9.44
Коэффициенты использования k изоляционных конструкций, составленных из однотипных изоляторов, следует определять как k = kи · kк, где kи — коэффициент использования изолятора; kк — коэффициент использования составной конструкции с параллельными или последовательно-параллельными ветвями.
<!-- стр. 134 -->

## 1.9.45
Коэффициенты использования k и подвесных тарельчатых изоляторов по ГОСТ 27661 со слабо развитой нижней поверхностью изоляционной детали следует определять по табл. 1.9.20 в зависимости от отношения длины пути утечки изолятора Lи к диаметру его тарелки D.
<!-- стр. 134 -->

## 1.9.46
Коэффициенты использования kи подвесных тарельчатых изоляторов специального исполнения с сильно развитой поверхностью следует определять по табл. 1.9.21.
<!-- стр. 134 -->

## 1.9.47
Коэффициенты использования k и штыревых изоляторов (линейных, опорных) со слабо развитой поверхностью должны приниматься равными 1,0, с сильно развитой поверхностью —1,1.
<!-- стр. 134 -->

## 1.9.48
Коэффициенты использования kи внешней изоляции электрооборудования наружной установки, выполненной в виде одиночных изоляционных конструкций, в том числе опорных изоляторов наружной установки на номинальное напряжение до 110 кВ, а также подвесных изоляторов стержневого типа на номинальное напряжение 110 кВ, следует определять по табл. 1.9.22 в зависимости от отношения длины пути утечки изолятора или изоляционной конструкции L и к длине их изоляционной части h.
<!-- стр. 134 -->

## 1.9.49
Коэффициенты использования k к одноцепных гирлянд и одиночных опорных колонок, составленных из однотипных изоляторов, следует принимать равными 1,0.
<!-- стр. 134 -->

## 1.9.50
Коэффициенты использования k к составных конструкций с параллельными ветвями (без перемычек), составленных из однотипных элементов (двухцепных и многоцепных поддерживающих и натяжных гирлянд, двух- и многостоечных колонок), следует определять по табл. 1.9.23.
<!-- стр. 134 -->

## 1.9.51
Коэффициенты использования k к Λ-образных и V-образных гирлянд с одноцепными ветвями следует принимать равными 1,0.
<!-- стр. 134 -->

## 1.9.52
Коэффициенты использования k к составных конструкций с последовательнопараллельными ветвями, составленными из изоляторов одного типа (гирлянд типа Y или Λ, опорных колонок с различным числом параллельных ветвей по высоте, а также подстанционных аппаратов с растяжками), следует принимать равными 1,1.
<!-- стр. 134 -->

## 1.9.53
Коэффициенты использования k и одноцепных гирлянд и одиночных опорных колонок, составленных из разнотипных изоляторов с коэффициентами использования kи1 и kи2, должны определяться по формуле И1 И2 ,LLk LL KK += + где L1 и L 2 — длина пути утечки участков конструкции из изоляторов соответствующего типа. Аналогичным образом должна определяться величина kи для конструкций указанного вида при числе разных типов изоляторов, большем двух.
<!-- стр. 134 -->

## 1.9.54
Конфигурация подвесных изоляторов для районов с различными видами загрязнений должна выбираться по табл. 1.9.24. Таблица 1.9.22 Коэффициенты использования kк одиночных изоляционных колонок, опорных и подвесных стержневых изоляторов Lи  /h менее 2,5 2,5–3,00 3,01–3,30 3,31–3,50 3,51–3,71 3,71–4,00 kК 1,00 1,10 1,15 1,20 1,25 1,30 Таблица 1.9.23 Коэффициенты использования kк составных конструкций с электрически параллельными ветвями (без перемычек) Количество параллельных ветвей 1 2 3–5 kк 1,00 1,05 1,10 Таблица 1.9.24 Рекомендуемые области применения подвесных изоляторов различной конфигурации Конфигурация изолятора Характеристика районов загрязнения Тарельчатый с ребристой нижней поверхностью (Lи/D ≤ 1,4) Районы с 1–2-й СЗ при любых видах загрязнения Тарельчатый гладкий полусферический, тарельчатый гладкий конусный Районы с 1–2-й СЗ при любых видах загрязнения, районы с засоленными почвами и с промышленными загрязнениями не выше 3-й СЗ Тарельчатый фарфоровый Районы с 4-й СЗ вблизи цементных и сланцевоперерабатывающих предприятий, предприятий черной металлургии, предприятий по производству калийных удобрений, химических производств, выпускающих фосфаты, алюминиевых заводов при наличии цехов производства электродов (цехов анодной массы) Стержневой фарфоровый нормального исполнения (Lи   /  h ≤ 2,5) Районы с 1-й СЗ, в том числе с труднодоступными трассами ВЛ Тарельчатый двукрылый Районы с засоленными почвами и с промышленными загрязнениями (2–4-я СЗ) Тарельчатый с сильно выступающим ребром на нижней поверхности (Lи/D > 1,4) Побережья морей и соленых озер (2–4-я СЗ) Стержневой фарфоровый специального исполнения (Lи   /  h > 2,5) Районы с 2–4-й СЗ при любых видах загрязнения; районы с труднодоступными трассами ВЛ (2–3-я СЗ) Стержневой полимерный нормального исполнения Районы с 1–2-й СЗ при любых видах загрязнения, в том числе районы с труднодоступными трассами ВЛ Стержневой полимерный специального исполнения Районы с 2–3-й СЗ при любых видах загрязнения, в том числе районы с труднодоступными трассами ВЛ Примечание. D — диаметр тарельчатого изолятора, см; h — высота изоляционной части стержневого изолятора, см; Lи — длина пути утечки, см. Ðàçäåë 2. ÏÅÐÅÄÀ×À ÝËÅÊÒÐÎÝÍÅÐÃÈÈ ЭЛЕКТРОПРОВОДКИ Область применения, определения
<!-- стр. 134 -->

# Глава 2.1 Электропроводки 149

## 2.1.1
Настоящая глава Правил распространяется на электропроводки силовых, осветительных и вторичных цепей напряжением до 1 кВ переменного и постоянного тока, выполняемые внутри зданий и сооружений, на наружных их стенах, территориях предприятий, учреждений, микрорайонов, дворов, приусадебных участков, на строительных площадках с применением изолированных установочных проводов всех сечений, а также небронированных силовых кабелей с резиновой или пластмассовой изоляцией в металлической, резиновой или пластмассовой оболочке с сечением фазных жил до 16 мм2 (при сечении более 16 мм2 — см. гл. 2.3). Линии, выполняемые неизолированными проводами внутри помещений, должны отвечать требованиям, приведенным в гл. 2.2, вне зданий — в гл. 2.4. Ответвления от ВЛ к вводам (см. 2.1.6 и 2.4.2), выполняемые с применением изолированных или неизолированных проводов, должны сооружаться с соблюдением требований гл. 2.4, а ответвления, выполняемые с применением проводов (кабелей) на несущем тросе, — в соответствии с требованиями настоящей главы. Кабельные линии, проложенные непосредственно в земле, должны отвечать требованиям, приведенным в гл. 2.3. Дополнительные требования к электропроводкам приведены в гл. 1.5, 3.4, 5.4, 5.5 и в разд. 7.
<!-- стр. 136 -->

## 2.1.2
Электропроводкой называется совокупность проводов и кабелей с относящимися к ним креплениями, поддерживающими защитными конструкциями и деталями, установленными в соответствии с настоящими Правилами.
<!-- стр. 136 -->

## 2.1.3
Кабель, шнур, провод защищенный, незащищенный, кабель и провод специальный — определения по ГОСТ.
<!-- стр. 136 -->

## 2.1.4
Электропроводки разделяются на следующие виды: 1. Открытая электропроводка — проложенная по поверхности стен, потолков, по фермам и другим строительным элементам зданий и сооружений, по опорам и т.п. При открытой электропроводке применяются следующие способы прокладки проводов и кабелей: непосредственно по поверхности стен, потолков и т.п., на струнах тросах, роликах, изоляторах, в трубах, коробах, гибких металлических рукавах, на лотках, в электротехнических плинтусах и наличниках, свободной подвеской и т.п. Открытая электропроводка может быть стационарной, передвижной и переносной. 2. Скрытая электропроводка — проложенная внутри конструктивных элементов зданий и сооружений (в стенах, полах, фундаментах, перекрытиях), а также по перекрытиям в подготовке пола, непосредственно под съемным полом и т.п. При скрытой электропроводке применяются следующие способы прокладки проводов и кабелей: в трубах, гибких металлических рукавах, коробах, замкнутых каналах и пустотах строительных конструкций, в заштукатуриваемых бороздах, под штукатуркой, а также замоноличиванием в строительные конструкции при их изготовлении.
<!-- стр. 136 -->

## 2.1.5
Наружной электропроводкой называется электропроводка, проложенная по наружным стенам зданий и сооружений, под навесами и т.п., а также между зданиями на опорах (не более четырех пролетов длиной до 25 м каждый) вне улиц, дорог и т.п. Наружная электропроводка может быть открытой и скрытой.
<!-- стр. 136 -->

## 2.1.6
Вводом от воздушной линии электропередачи называется электропроводка, соединяющая ответвление от ВЛ с внутренней электропроводкой, считая от изоляторов, установленных на наружной поверхности (стене, крыше) здания или сооружения, до зажимов вводного устройства.
<!-- стр. 136 -->

## 2.1.7
Струной как несущим элементом электропроводки называется стальная проволока, натянутая вплотную к поверхности стены, потолка и т.п., предназначенная для крепления к ней проводов, кабелей или их пучков.
<!-- стр. 136 -->

## 2.1.8
Полосой как несущим элементом электропроводки называется металлическая полоса, закрепленная вплотную к поверхности стены, потолка и т.п., предназначенная для крепления к ней проводов, кабелей или их пучков.
<!-- стр. 136 -->

## 2.1.9
Тросом как несущим элементом электропроводки называется стальная проволока Таблица 2.1.1 Наименьшие сечения токопроводящих жил проводов и кабелей в электропроводках Проводники Сечение жил, мм2 медных алюминиевых Шнуры для присоединения бытовых электроприемников 0,35 — Кабели для присоединения переносных и передвижных электроприемников в промышленных установках 0,75 — Скрученные двухжильные провода с многопроволочными жилами для стационарной прокладки на роликах 1— Незащищенные изолированные провода для стационарной электропроводки внутри помещений: непосредственно по основаниям, на роликах, клицах и тросах 1 2,5 на лотках, в коробах (кроме глухих): для жил, присоединяемых к винтовым зажимам 1 2 для жил, присоединяемых пайкой: однопроволочных 0,5 — многопроволочных (гибких) 0,35 — на изоляторах 1,5 4 Незащищенные изолированные провода в наружных электропроводках: по стенам, конструкциям или опорам на изоляторах 2,5 4 вводы от воздушной линии под навесами на роликах 1,5 2,5 Незащищенные и защищенные изолированные провода и кабели в трубах, металлических рукавах и глухих коробах Кабели и защищенные изолированные провода для стационарной электропроводки (без труб, рукавов и глухих коробов): для жил, присоединяемых к винтовым зажимам 1 2 для жил, присоединяемых пайкой: однопроволочных 0,5 — многопроволочных (гибких) 0,35 — Защищенные и незащищенные провода и кабели, прокладываемые в замкнутых каналах или замоноличенно (в строительных конструкциях или под штукатуркой) или стальной канат, натянутые в воздухе, предназначенные для подвески к ним проводов, кабелей или их пучков.
<!-- стр. 136 -->

## 2.1.10
Коробом называется закрытая полая конструкция прямоугольного или другого сечения, предназначенная для прокладки в ней проводов и кабелей. Короб должен служить защитой от механических повреждений проложенных в нем проводов и кабелей. Короба могут быть глухими или с открываемыми крышками, со сплошными или перфорированными стенками и крышками. Глухие короба должны иметь только сплошные стенки со всех сторон и не иметь крышек. Короба могут применяться в помещениях и наружных установках.
<!-- стр. 137 -->

## 2.1.11
Лотком называется открытая конструкция, предназначенная для прокладки на ней проводов и кабелей. Лоток не является защитой от внешних механических повреждений проложенных на нем проводов и кабелей. Лотки должны изготовляться из несгораемых материалов. Они могут быть сплошными, перфорированными или решетчатыми. Лотки могут применяться в помещениях и наружных установках.
<!-- стр. 137 -->

## 2.1.12
Чердачным помещением называется такое непроизводственное помещение над верхним этажом здания, потолком которого является крыша здания и которое имеет несущие конструкции (кровлю, фермы, стропила, балки и т.п.) из сгораемых материалов. Аналогичные помещения и технические этажи, расположенные непосредственно над крышей, перекрытия и конструкции которых выполнены из несгораемых материалов, не рассматриваются как чердачные помещения.
<!-- стр. 137 -->

## 2.1.13
Допустимые длительные токи на провода и кабели электропроводок должны приниматься по гл. 1.3 с учетом температуры окружающей среды и способа прокладки.
<!-- стр. 138 -->

## 2.1.14
Сечения токопроводящих жил проводов и кабелей в электропроводках должны быть не менее приведенных в табл. 2.1.1. Сечения жил для зарядки осветительных арматур должны приниматься по 6.5.12 –6.5.14. Сечения заземляющих и нулевых защитных проводников должны быть выбраны с соблюдением требований гл. 1.7.
<!-- стр. 138 -->

## 2.1.15
В стальных и других механических прочных трубах, рукавах, коробах, лотках и замкнутых каналах строительных конструкций зданий допускается совместная прокладка проводов и кабелей (за исключением взаиморезервируемых): 1. Всех цепей одного агрегата. 2. Силовых и контрольных цепей нескольких машин, панелей, щитов, пультов и т.п., связанных технологическим процессом. 3. Цепей, питающих сложный светильник. 4. Цепей нескольких групп одного вида освещения (рабочего или аварийного) с общим числом проводов в трубе не более восьми. 5. Осветительных цепей до 42 В с цепями выше 42 В при условии заключения проводов цепей до 42 В в отдельную изоляционную трубу.
<!-- стр. 138 -->

## 2.1.16
В одной трубе, рукаве, коробе, пучке, замкнутом канале строительной конструкции или на одном лотке запрещается совместная прокладка взаиморезервируемых цепей, цепей рабочего и аварийного эвакуационного освещения, а также цепей до 42 В с цепями выше 42 В (исключения см. 2.1.15, п. 5 и 6.1.16, п. 1). Прокладка этих цепей допускается лишь в разных отсеках коробов и лотков, имеющих сплошные продольные перегородки из несгораемого материала с пределом огнестойкости не менее 0,25 ч. Допускается прокладка цепей аварийного (эвакуационного) и рабочего освещения по разным наружным сторонам профиля (швеллера, уголка и т.п.).
<!-- стр. 138 -->

## 2.1.17
В кабельных сооружениях, производственных помещениях и электропомещениях для электропроводок следует применять провода и кабели с оболочками только из трудносгораемых или несгораемых материалов, а незащищенные провода — с изоляцией только из трудносгораемых или несгораемых материалов.
<!-- стр. 138 -->

## 2.1.18
При переменном или выпрямленном токе прокладка фазных и нулевого (или прямого и обратного) проводников в стальных трубах или в изоляционных трубах со стальной оболочкой должна осуществляться в одной общей трубе. Допускается прокладывать фазный и нулевой рабочий (или прямой и обратный) проводники в отдельных стальных трубах или в изоляционных трубах со стальной оболочкой, если длительный ток нагрузки в проводниках не превышает 25 А.
<!-- стр. 138 -->

## 2.1.19
При прокладке проводов и кабелей в трубах, глухих коробах, гибких металлических рукавах и замкнутых каналах должна быть обеспечена возможность замены проводов и кабелей.
<!-- стр. 138 -->

## 2.1.20
Конструктивные элементы зданий и сооружений, замкнутые каналы и пустоты которых используются для прокладки проводов и кабелей, должны быть несгораемыми.
<!-- стр. 138 -->

## 2.1.21
Соединение, ответвление и оконцевание жил проводов и кабелей должны производиться при помощи опрессовки, сварки, пайки или сжимов (винтовых, болтовых и т.п.) в соответствии с действующими инструкциями, утвержденными в установленном порядке.
<!-- стр. 138 -->

## 2.1.22
В местах соединения, ответвления и присоединения жил проводов или кабелей должен быть предусмотрен запас провода (кабеля), обеспечивающий возможность повторного соединения, ответвления или присоединения.
<!-- стр. 138 -->

## 2.1.23
Места соединения и ответвления проводов и кабелей должны быть доступны для осмотра и ремонта.
<!-- стр. 138 -->

## 2.1.24
В местах соединения и ответвления провода и кабели не должны испытывать механических усилий тяжения.
<!-- стр. 138 -->

## 2.1.25
Места соединения и ответвления жил проводов и кабелей, а также соединительные и ответвительные сжимы и т.п. должны иметь изоляцию, равноценную изоляции жил целых мест этих проводов и кабелей.
<!-- стр. 138 -->

## 2.1.26
Соединение и ответвление проводов и кабелей, за исключением проводов, проложенных на изолирующих опорах, должны выполняться в соединительных и ответвительных коробках, в изоляционных корпусах соединительных и ответвительных сжимов, в специальных нишах строительных конструкций, внутри корпусов электроустановочных изделий, аппаратов и машин. При прокладке на изолирующих опорах соединение или ответвление проводов следует выполнять непосредственно у изолятора, клицы или на них, а также на ролике.
<!-- стр. 138 -->

## 2.1.27
Конструкция соединительных и ответвительных коробок и сжимов должна соответствовать способам прокладки и условиям окружающей среды.
<!-- стр. 138 -->

## 2.1.28
Соединительные и ответвительные коробки и изоляционные корпуса соединительных и ответвительных сжимов должны быть, как правило, изготовлены из несгораемых или трудносгораемых материалов.
<!-- стр. 138 -->

## 2.1.29
Металлические элементы электропроводок (конструкции, короба, лотки, трубы, рукава, коробки, скобы и т.п.) должны быть защищены от коррозии в соответствии с условиями окружающей среды.
<!-- стр. 139 -->

## 2.1.30
Электропроводки должны быть выполнены с учетом возможных перемещений их в местах пересечений с температурными и осадочными швами. Выбор вида электропроводки, выбор проводов и кабелей и способа их прокладки
<!-- стр. 139 -->

## 2.1.31
Электропроводка должна соответствовать условиям окружающей среды, назначению и ценности сооружений, их конструкции и архитектурным особенностям. Электропроводка должна обеспечивать возможность легкого распознания по всей длине проводников по цветам: голубого цвета — для обозначения нулевого рабочего или среднего проводника электрической сети; двухцветной комбинации зелено-желтого цвета — для обозначения защитного или нулевого защитного проводника; двухцветной комбинации зелено-желтого цвета по всей длине с голубыми метками на концах линии, которые наносятся при монтаже — для обозначения совмещенного нулевого рабочего и нулевого защитного проводника; черного, коричневого, красного, фиолетового, серого, розового, белого, оранжевого, бирюзового цвета — для обозначения фазного проводника.
<!-- стр. 139 -->

## 2.1.32
При выборе вида электропроводки и способа прокладки проводов и кабелей должны учитываться требования электробезопасности и пожарной безопасности.
<!-- стр. 139 -->

## 2.1.33
Выбор видов электропроводки, выбор проводов и кабелей и способа их прокладки следует осуществлять в соответствии с табл. 2.1.2. При наличии одновременно двух или более условий, характеризующих окружающую среду, электропроводка должна соответствовать всем этим условиям.
<!-- стр. 139 -->

## 2.1.34
Оболочки и изоляция проводов и кабелей, применяемых в электропроводках, должны соответствовать способу прокладки и условиям окружающей среды. Изоляция, кроме того, должна соответствовать номинальному напряжению сети. При наличии специальных требований, обусловленных характеристиками установки, изоляция проводов и защитные оболочки проводов и кабелей должны быть выбраны с учетом этих требований (см. также 2.1.50 и 2.1.51).
<!-- стр. 139 -->

## 2.1.35
Нулевые рабочие проводники должны иметь изоляцию, равноценную изоляции фазных проводников. В производственных нормальных помещениях допускается использование стальных труб и тросов открытых электропроводок, а также металлических корпусов открыто установленных токопроводов, металлических конструкций зданий, конструкций производственного назначения (например, фермы, колонны, подкрановые пути) и механизмов в качестве одного из рабочих проводников линии в сетях напряжением до 42 В. При этом должны быть обеспечены непрерывность и достаточная проводимость этих проводников, видимость и надежная сварка стыков. Использование указанных выше конструкций в качестве рабочего проводника не допускается, если конструкции находятся в непосредственной близости от сгораемых частей зданий или конструкций.
<!-- стр. 139 -->

## 2.1.36
Прокладка проводов и кабелей, труб и коробов с проводами и кабелями по условиям пожарной безопасности должна удовлетворять требованиям табл. 2.1.3.
<!-- стр. 139 -->

## 2.1.37
При открытой прокладке защищенных проводов (кабелей) с оболочками из сгораемых материалов и незащищенных проводов расстояние в свету от провода (кабеля) до поверхности оснований, конструкций, деталей из сгораемых материалов должно составлять не менее 10 мм. При невозможности обеспечить указанное расстояние провод (кабель) следует отделять от поверхности слоем несгораемого материала, выступающим с каждой стороны провода (кабеля) не менее чем на 10 мм.
<!-- стр. 139 -->

## 2.1.38
При скрытой прокладке защищенных проводов (кабелей) с оболочками из сгораемых материалов и незащищенных проводов в закрытых нишах, в пустотах строительных конструкций (например, между стеной и облицовкой), в бороздах и т.п. с наличием сгораемых конструкций необходимо защищать провода и кабели сплошным слоем несгораемого материала со всех сторон.
<!-- стр. 139 -->

## 2.1.39
При открытой прокладке труб и коробов из трудносгораемых материалов по несгораемым и трудносгораемым основаниям и конструкциям расстояние в свету от трубы (короба) до поверхности конструкций, деталей из сгораемых материалов должно составлять не менее 100 мм. При невозможности обеспечить указанное расстояние трубу (короб) следует отделять со всех сторон от этих поверхностей
<!-- стр. 139 -->

## 2.1.40
При скрытой прокладке труб и коробов из трудносгораемых материалов в закрытых нишах, в пустотах строительных конструкций (например, между стеной и облицовкой), в бороздах и т.п. трубы и короба следует отделять со всех сторон от поверхностей конструкций, деталей из сгораемых материалов сплошным слоем несгораемого материала толщиной не менее 10 мм.
<!-- стр. 141 -->

## 2.1.41
При пересечениях на коротких участках электропроводки с элементами строительных конструкций из сгораемых материалов эти участки должны быть выполнены с соблюдением требований 2.1.36–2.1.40.
<!-- стр. 141 -->

## 2.1.42
В местах, где вследствие высокой температуры окружающей среды применение проводов и кабелей с изоляцией и оболочками нормальной теплостойкости невозможно или приводит к нерациональному повышению расхода цветного металла, следует применять провода и кабели с изоляцией и оболочками повышенной теплостойкости.
<!-- стр. 141 -->

## 2.1.43
В сырых и особо сырых помещениях и наружных установках изоляция проводов и изолирующие опоры, а также опорные и несущие конструкции, трубы, короба и лотки должны быть влагостойкими.
<!-- стр. 141 -->

## 2.1.44
В пыльных помещениях не рекомендуется применять способы прокладки, при которых на элементах электропроводки может скапливаться пыль, а удаление ее затруднительно.
<!-- стр. 141 -->

## 2.1.45
В помещениях и наружных установках с химически активной средой все элементы электропроводки должны быть стойкими по отношению к среде либо защищены от ее воздействия.
<!-- стр. 141 -->

## 2.1.46
Провода и кабели, имеющие несветостойкую наружную изоляцию или оболочку, должны быть защищены от воздействия прямых солнечных лучей.
<!-- стр. 141 -->

## 2.1.47
В местах, где возможны механические повреждения электропроводки, открыто проложенные провода и кабели должны быть защищены от них своими защитными оболочками, а если такие оболочки отсутствуют или недостаточно стойки по отношению к механическим воздействиям, — трубами, коробами, ограждениями или применением скрытой электропроводки.
<!-- стр. 141 -->

## 2.1.48
Провода и кабели должны применяться лишь в тех областях, которые указаны в стандартах и технических условиях на кабели (провода).
<!-- стр. 141 -->

## 2.1.49
Для стационарных электропроводок должны применяться преимущественно провода и кабели с алюминиевыми жилами. Исключения см. в 2.1.70, 3.4.3, 3.4.12, 5.5.6, 6.5.12 –6.5.14, 7.2.53 и 7.3.93. Не допускается применение проводов и кабелей с алюминиевыми жилами для присоединения к электротехническим устройствам, установленным непосредственно на виброизолирующих опорах. В музеях, картинных галереях, библиотеках, архивах и других хранилищах союзного значения следует применять провода и кабели только с медными жилами.
<!-- стр. 141 -->

## 2.1.50
Для питания переносных и передвижных электроприемников следует применять шнуры и гибкие кабели с медными жилами, специально предназначенные для этой цели, с учетом возможных механических воздействий. Все жилы указанных проводников, в том числе заземляющая, должны быть в общей оболочке, оплетке или иметь общую изоляцию. Для механизмов, имеющих ограниченное перемещение (краны, передвижные пилы, механизмы ворот и пр.), следует применять такие конструкции токопровода к ним, которые защищают жилы проводов и кабелей от излома (например, шлейфы гибких кабелей, каретки для подвижной подвески гибких кабелей).
<!-- стр. 141 -->

## 2.1.51
При наличии масел и эмульсий в местах прокладки проводов следует применять провода с маслостойкой изоляцией либо защищать провода от их воздействия. Открытые электропроводки внутри помещений
<!-- стр. 141 -->

## 2.1.52
Открытую прокладку незащищенных изолированных проводов непосредственно по основаниям, на роликах, изоляторах, на тросах и лотках следует выполнять: 1. При напряжении выше 42 В в помещениях без повышенной опасности и при напряжении до 42 В в любых помещениях — на высоте не менее 2 м от уровня пола или площадки обслуживания. 2. При напряжении выше 42 В в помещениях с повышенной опасностью и особо опасных — на высоте не менее 2,5 м от уровня пола или площадки обслуживания. Данные требования не распространяются на спуски к выключателям, розеткам, пусковым аппаратам, щиткам, светильникам, устанавливаемым на стене. В производственных помещениях спуски незащищенных проводов к выключателям, розеткам, аппаратам, щиткам и т.п. должны быть защищены от механических воздействий до высоты не менее 1,5 м от уровня пола или площадки обслуживания.
<!-- стр. 141 -->

## 2.1.53
В крановых пролетах незащищенные изолированные провода следует прокладывать на высоте не менее 2,5 м от уровня площадки тележки крана (если площадка расположена выше настила моста крана) или от настила моста крана (если настил расположен выше площадки тележки). Если это невозможно, то должны быть выполнены защитные устройства для предохранения персонала, находящегося на тележке и мосту крана, от случайного прикосновения к проводам. Защитное устройство должно быть установлено на всем протяжении проводов или на самом мосту крана в пределах расположения проводов. Таблица 2.1.3 Выбор видов электропроводок и способов прокладки проводов и кабелей по условиям пожарной безопасности Вид электропроводки и способ прокладки по основаниям и конструкциям Провода и кабели из сгораемых материалов из несгораемых или трудносгораемых материалов Открытые электропроводки На роликах, изоляторах или с подкладкой несгораемых материалов* Непосредственно Незащищенные провода: защищенные провода и кабели в оболочке из сгораемых материалов Непосредственно — « — Защищенные провода и кабели в оболочке из несгораемых и трудносгораемых материалов В трубах и коробах из несгораемых материалов В трубах и коробах из трудносгораемых и несгораемых материалов Незащищенные и защищенные провода и кабели в оболочке из сгораемых, трудносгораемых материалов Скрытые электропроводки С подкладкой несгораемых материалов* и последующим оштукатуриванием или защитой со всех сторон сплошным слоем других несгораемых материалов Непосредственно Незащищенные провода; защищенные провода и кабели в оболочке из сгораемых материалов С подкладкой несгораемых материалов* — « — Защищенные провода и кабели в оболочке из трудносгораемых материалов Непосредственно — « — То же из несгораемых В трубах и коробах из трудносгораемых материалов — с подкладкой под трубы и короба из несгораемых материалов* и последующим заштукатуриванием** В трубах и коробах: из сгораемых материалов — замоноличенно, в бороздах и т.п.; в сплошном слое несгораемых материалов*** Незащищенные провода и кабели в оболочке из сгораемых, трудносгораемых и несгораемых материалов То же из несгораемых материалов — непосредственно То же из трудносгораемых и несгораемых материалов — непосредственно — « — *  Подкладка из несгораемых материалов должна выступать с каждой стороны провода, кабеля, трубы или короба не менее чем на 10 мм. **  Заштукатуривание трубы осуществляется сплошным слоем штукатурки, алебастра и т.п. толщиной не менее 10 мм над трубой. ***  Сплошным слоем несгораемого материала вокруг трубы (короба) может быть слой штукатурки, алебастрового, цементного раствора или бетона толщиной не менее 10 мм.
<!-- стр. 142 -->

## 2.1.54
Высота открытой прокладки защищенных изолированных проводов, кабелей, а также проводов и кабелей в трубах, коробах со степенью защиты не ниже IP20, в гибких металлических рукавах от уровня пола или площадки обслуживания не нормируется.
<!-- стр. 143 -->

## 2.1.55
Если незащищенные изолированные провода пересекаются с незащищенными или защищенными изолированными проводами с расстоянием между проводами менее 10 мм, то в местах пересечения на каждый незащищенный провод должна быть наложена дополнительная изоляция.
<!-- стр. 143 -->

## 2.1.56
При пересечении незащищенных и защищенных проводов и кабелей с трубопроводами расстояния между ними в свету должны быть не менее 50 мм, а с трубопроводами, содержащими горючие или легковоспламеняющиеся жидкости и газы, — не менее 100 мм. При расстоянии от проводов и кабелей до трубопроводов менее 250 мм провода и кабели должны быть дополнительно защищены от механических повреждений на длине не менее 250 мм в каждую сторону от трубопровода. При пересечении с горячими трубопроводами провода и кабели должны быть защищены от воздействия высокой температуры или должны иметь соответствующее исполнение.
<!-- стр. 143 -->

## 2.1.57
При параллельной прокладке расстояние от проводов и кабелей до трубопроводов должно быть не менее 100 мм, а до трубопроводов с горючими или легковоспламеняющимися жидкостями и газами — не менее 400 мм. Провода и кабели, проложенные параллельно горячим трубопроводам, должны быть защищены от воздействия высокой температуры либо должны иметь соответствующее исполнение.
<!-- стр. 143 -->

## 2.1.58
В местах прохода проводов и кабелей через стены, междуэтажные перекрытия или выхода их наружу необходимо обеспечивать возможность смены электропроводки. Для этого проход должен быть выполнен в трубе, коробе, проеме и т.п. С целью предотвращения проникновения и скопления воды и распространения пожара в местах прохода через стены, перекрытия или выхода наружу следует заделывать зазоры между проводами, кабелями и трубой (коробом, проемом и т.п.), а также резервные трубы (короба, проемы и т.п.) легко удаляемой массой из несгораемого материала. Заделка должна допускать замену, дополнительную прокладку новых проводов и кабелей и обеспечивать предел огнестойкости проема не менее предела огнестойкости стены (перекрытия).
<!-- стр. 143 -->

## 2.1.59
При прокладке незащищенных проводов на изолирующих опорах провода должны быть дополнительно изолированы (например, изоляционной трубой) в местах проходов через стены или перекрытия. При проходе этих проводов из одного сухого или влажного помещения в другое сухое или влажное помещение все провода одной линии допускается прокладывать в одной изоляционной трубе. При проходе проводов из сухого или влажного помещения в сырое, из одного сырого помещения в другое сырое или при выходе проводов из помещения наружу каждый провод должен прокладываться в отдельной изоляционной трубе. При выходе из сухого или влажного помещения в сырое или наружу здания соединения проводов должны выполняться в сухом или влажном помещении.
<!-- стр. 143 -->

## 2.1.60
На лотках, опорных поверхностях, тросах, струнах, полосах и других несущих конструкциях допускается прокладывать провода и кабели вплотную один к другому пучками (группами) различной формы (например, круглой, прямоугольной в несколько слоев). Провода и кабели каждого пучка должны быть скреплены между собой.
<!-- стр. 143 -->

## 2.1.61
В коробах провода и кабели допускается прокладывать многослойно с упорядоченным и произвольным (россыпью) взаимным расположением. Сумма сечений проводов и кабелей, рассчитанных по их наружным диаметрам, включая изоляцию и наружные оболочки, не должна превышать: для глухих коробов — 35% сечения короба в свету; для коробов с открываемыми крышками — 40%.
<!-- стр. 143 -->

## 2.1.62
Допустимые длительные токи на провода и кабели, проложенные пучками (группами) или многослойно, должны приниматься с учетом снижающих коэффициентов, учитывающих количество и расположение проводников (жил) в пучке, количество и взаимное расположение пучков (слоев), а также наличие ненагруженных проводников.
<!-- стр. 143 -->

## 2.1.63
Трубы, короба и гибкие металлические рукава электропроводок должны прокладываться так, чтобы в них не могла скапливаться влага, в том числе от конденсации паров, содержащихся в воздухе.
<!-- стр. 143 -->

## 2.1.64
В сухих непыльных помещениях, в которых отсутствуют пары и газы, отрицательно воздействующие на изоляцию и оболочку проводов и кабелей, допускается соединение труб, коробов и гибких металлических рукавов без уплотнения. Соединение труб, коробов и гибких металлических рукавов между собой, а также с коробами, корпусами электрооборудования и т.п. должно быть выполнено: в помещениях, которые содержат пары или газы, отрицательно воздействующие на изоляцию или оболочки проводов и кабелей, в на-
<!-- стр. 143 -->

## 2.1.65
Соединение стальных труб и коробов, используемых в качестве заземляющих или нулевых защитных проводников, должно соответствовать требованиям, приведенным в настоящей главе и гл. 1.7. Скрытые электропроводки внутри помещений
<!-- стр. 144 -->

## 2.1.66
Скрытые электропроводки в трубах, коробах и гибких металлических рукавах должны быть выполнены с соблюдением требований, приведенных в 2.1.63–2.1.65, причем во всех случаях — с уплотнением. Короба скрытых электропроводок должны быть глухими.
<!-- стр. 144 -->

## 2.1.67
Выполнение электропроводки в вентиляционных каналах и шахтах запрещается. Допускается пересечение этих каналов и шахт одиночными проводами и кабелями, заключенными в стальные трубы.
<!-- стр. 144 -->

## 2.1.68
Прокладку проводов и кабелей за подвесными потолками следует выполнять в соответствии с требованиями настоящей главы и гл. 7.1. Электропроводки в чердачных помещениях
<!-- стр. 144 -->

## 2.1.69
В чердачных помещениях могут применяться следующие виды электропроводок: открытая; проводами и кабелями, проложенными в трубах, а также защищенными проводами и кабелями в оболочках из несгораемых или трудносгораемых материалов — на любой высоте; незащищенными изолированными одножильными проводами на роликах или изоляторах (в чердачных помещениях производственных зданий — только на изоляторах) — на высоте не менее 2,5 м; при высоте до проводов менее 2,5 м они должны быть защищены от прикосновения и механических повреждений; скрытая: в стенах и перекрытиях из несгораемых материалов — на любой высоте.
<!-- стр. 144 -->

## 2.1.70
Открытые электропроводки в чердачных помещениях должны выполняться проводами и кабелями с медными жилами. Провода и кабели с алюминиевыми жилами допускаются в чердачных помещениях: зданий с несгораемыми перекрытиями — при открытой прокладке их в стальных трубах или скрытой прокладке их в несгораемых стенах и перекрытиях; производственных зданий сельскохозяйственного назначения со сгораемыми перекрытиями — при открытой прокладке их в стальных трубах с исключением проникновения пыли внутрь труб и соединительных (ответвительных) коробок; при этом должны быть применены резьбовые соединения.
<!-- стр. 144 -->

## 2.1.71
Соединение и ответвление медных или алюминиевых жил проводов и кабелей в чердачных помещениях должны осуществляться в металлических соединительных (ответвительных) коробках сваркой, опрессовкой или с применением сжимов, соответствующих материалу, сечению и количеству жил.
<!-- стр. 144 -->

## 2.1.72
Электропроводка в чердачных помещениях, выполненная с применением стальных труб, должна отвечать также требованиям, приведенным в 2.1.63–2.1.65.
<!-- стр. 144 -->

## 2.1.73
Ответвления от линий, проложенных в чердачных помещениях, к электроприемникам, установленным вне чердаков, допускаются при условии прокладки линий и ответвлений открыто в стальных трубах или скрыто в несгораемых стенах (перекрытиях).
<!-- стр. 144 -->

## 2.1.74
Коммутационные аппараты в цепях светильников и других электроприемников, установленных непосредственно в чердачных помещениях, должны быть установлены вне этих помещений. Наружные электропроводки
<!-- стр. 144 -->

## 2.1.75
Незащищенные изолированные провода наружной электропроводки должны быть расположены или ограждены таким образом, чтобы они были недоступны для прикосновения с мест, где возможно частое пребывание людей (например, балкон, крыльцо). От указанных мест эти провода, проложенные открыто по стенам, должны находиться на расстоянии не менее, м: При горизонтальной прокладке: под балконом, крыльцом, а также над крышей промышленного здания  ........ 2,5 над окном  .................................................... 0,5 под балконом ............................................... 1,0 под окном (от подоконника) ....................... 1,0 При вертикальной прокладке до окна  ......... 0,75 То же, но до балкона  ....................................... 1,0 От земли  ........................................................ 2,75 При подвеске проводов на опорах около зданий расстояния от проводов до балконов и окон должны быть не менее 1,5 м при максимальном отклонении проводов. Наружная электропроводка по крышам жилых, общественных зданий и зрелищных предприятий не допускается, за исключением вводов в здания (предприятия) и ответвлений к этим вводам (см. 2.1.79). Незащищенные изолированные провода наружной электропроводки в отношении прикосновения следует рассматривать как неизолированные.
<!-- стр. 144 -->

## 2.1.76
Расстояния от проводов, пересекающих пожарные проезды и пути для перевозки грузов, до поверхности земли (дороги) в проезжей части должны быть не менее 6 м, в непроезжей части — не менее 3,5 м.
<!-- стр. 145 -->

## 2.1.77
Расстояния между проводами должно быть: при пролете до 6 м — не менее 0,1 м, при пролете более 6 м — не менее 0,15 м. Расстояния от проводов до стен и опорных конструкций должны быть не менее 50 мм.
<!-- стр. 145 -->

## 2.1.78
Прокладка проводов и кабелей наружной электропроводки в трубах, коробах и гибких металлических рукавах должна выполняться в соответствии с требованиями, приведенными в 2.1.63 –2.1.65, причем во всех случаях с уплотнением. Прокладка проводов в стальных трубах и коробах в земле вне зданий не допускается.
<!-- стр. 145 -->

## 2.1.79
Вводы в здания рекомендуется выполнять через стены в изоляционных трубах таким образом, чтобы вода не могла скапливаться в проходе и проникать внутрь здания. Расстояние от проводов перед вводом и проводов ввода до поверхности земли должно быть не менее 2,75 м (см. также 2.4.37 и 2.4.56). Расстояние между проводами у изоляторов ввода, а также от проводов до выступающих частей здания (свесы крыши и т.п.) должно быть не менее 0,2 м. Вводы допускается выполнять через крыши в стальных трубах. При этом расстояние по вертикали от проводов ответвления к вводу и от проводов ввода до крыши должно быть не менее 2,5 м. Для зданий небольшой высоты (торговые павильоны, киоски, здания контейнерного типа, передвижные будки, фургоны и т.п.), на крышах которых исключено пребывание людей, расстояние в свету от проводов ответвлений к вводу и проводов ввода до крыши допускается принимать не менее 0,5 м. При этом расстояние от проводов до поверхности земли должно быть не менее 2,75 м. ТОКОПРОВОДЫ НАПРЯЖЕНИЕМ ДО 35 КВ Область применения, определения
<!-- стр. 145 -->

# Глава 2.2 Токопроводы напряжением до 35 кВ 153

## 2.2.1
Настоящая глава Правил распространяется на токопроводы переменного и постоянного тока напряжением до 35 кВ. Дополнительные требования к токопроводам, устанавливаемым во взрывоопасных и пожароопасных зонах, приведены соответственно в гл. 7.3 и 7.4. Глава не распространяется на специальные токопроводы для электролизных установок, короткой сети электротермических установок, а также на токопроводы, устройство которых определяется специальными правилами или нормами.
<!-- стр. 145 -->

## 2.2.2
Токопроводом называется устройство, предназначенное для передачи и распределения электроэнергии, состоящее из неизолированных или изолированных проводников и относящихся к ним изоляторов, защитных оболочек ответвительных устройств, поддерживающих и опорных конструкций.
<!-- стр. 145 -->

## 2.2.3
В зависимости от вида проводников токопроводы подразделяются на гибкие (при использовании проводов) и жесткие (при использовании жестких шин). Жесткий токопровод до 1 кВ заводского изготовления, поставляемый комплектными секциями, называется шинопроводом. В зависимости от назначения шинопроводы подразделяются на: магистральные, предназначенные в основном для присоединения к ним распределительных шинопроводов и силовых распределительных пунктов, щитов и отдельных мощных электроприемников; распределительные, предназначенные в основном для присоединения к ним электроприемников; троллейные, предназначенные для питания передвижных электроприемников; осветительные, предназначенные для питания светильников и электроприкмников небольшой мощности.
<!-- стр. 145 -->

## 2.2.4
Токопровод напряжением выше 1 кВ, выходящий за пределы одной электроустановки, называется протяженным. Общие требования
<!-- стр. 145 -->

## 2.2.5
В сетях 6–35 кВ промышленных предприятий для передачи в одном направлении мощности более 15–20 MB·А при напряжении 6 кВ, более 25–35 MB·А при напряжении 10 кВ
<!-- стр. 145 -->

## 2.2.6
В местах, где в воздухе содержатся химически активные вещества, воздействующие разрушающе на токоведущие части, поддерживающие конструкции и изоляторы, токопроводы должны иметь соответствующее исполнение или должны быть приняты другие меры их защиты от указанных воздействий.
<!-- стр. 146 -->

## 2.2.7
Расчет и выбор проводников, изоляторов, арматуры, конструкций и аппаратов токопроводов следует производить как по нормальным условиям работы (соответствие рабочему напряжению и току), так и по условиям работы при коротких замыканиях (см. гл. 1.4).
<!-- стр. 146 -->

## 2.2.8
Токоведущие части должны иметь обозначение и расцветку в соответствии с требованиями гл. 1.1.
<!-- стр. 146 -->

## 2.2.9
Токоведущие части токопроводов следует выполнять, как правило, из алюминиевых, сталеалюминиевых и стальных проводов, труб и шин профильного сечения.
<!-- стр. 146 -->

## 2.2.10
Для заземления токоведущих частей токопроводов должны предусматриваться стационарные заземляющие ножи или переносные заземления в соответствии с требованиями 4.2.25 (см. также 2.2.30, п. 3).
<!-- стр. 146 -->

## 2.2.11
Механические нагрузки на токопроводы, а также расчетные температуры окружающей среды следует определять в соответствии с требованиями, приведенными в 4.2.46–4.2.49.
<!-- стр. 146 -->

## 2.2.12
Компоновка и конструктивное выполнение токопроводов должны предусматривать возможность удобного и безопасного производства монтажных и ремонтных работ.
<!-- стр. 146 -->

## 2.2.13
Токопроводы выше 1 кВ на открытом воздухе должны быть защищены от грозовых перенапряжений в соответствии с требованиями 4.2.167 и 4.2.168.
<!-- стр. 146 -->

## 2.2.14
В токопроводах переменного тока с симметричной нагрузкой при токе 1 кА и более рекомендуется, а при токе 1,6 кА и более следует предусматривать меры по снижению потерь электроэнергии в шинодержателях, арматуре и конструкциях от воздействия магнитного поля. При токах 2,5 кА и более должны быть, кроме того, предусмотрены меры по снижению и выравниванию индуктивного сопротивления (например, расположение полос в пакетах по сторонам квадрата, применение спаренных фаз, профильных шин, круглых и квадратных полых труб, транспозиции). Для протяженных гибких токопроводов рекомендуется также применение внутрифазных транспозиций, количество которых должно определяться расчетным путем в зависимости от длины токопровода. При несимметричных нагрузках значение тока, при котором необходимо предусматривать меры по снижению потерь электроэнергии от воздействия магнитного поля, должно в каждом отдельном случае определяться расчетом.
<!-- стр. 146 -->

## 2.2.15
В случаях, когда изменение температуры, вибрация трансформаторов, неравномерная осадка здания и т.п. могут повлечь за собой опасные механические напряжения в проводниках, изоляторах или других элементах токопроводов, следует предусматривать меры к устранению этих напряжений (компенсаторы или подобные им приспособления). На жестких токопроводах компенсаторы должны устанавливаться также в местах пересечений с температурными и осадочными швами зданий и сооружений.
<!-- стр. 146 -->

## 2.2.16
Неразъемные соединения токопроводов рекомендуется выполнять при помощи сварки. Для соединения ответвлений с гибкими токопроводами допускается применение прессуемых зажимов. Соединения проводников из разных материалов должны выполняться так, чтобы была предотвращена коррозия контактных поверхностей.
<!-- стр. 146 -->

## 2.2.17
Выбор сечения токопроводов выше 1 кВ по длительно допустимому току в нормальном и послеаварийном режимах следует производить с учетом ожидаемого роста нагрузок, но не более чем на 25–30% выше расчетных.
<!-- стр. 146 -->

## 2.2.18
Для токопроводов, выполняемых с применением неизолированных проводов, длительно допустимые токи следует определять по гл. 1.3 с применением коэффициента 0,8 при отсутствии внутрифазной транспозиции проводов, 0,98 при наличии внутрифазной транспозиции проводов. Токопроводы напряжением до 1 кВ
<!-- стр. 146 -->

## 2.2.19
Места ответвлений от токопроводов должны быть доступны для обслуживания.
<!-- стр. 146 -->

## 2.2.20
В производственных помещениях токопроводы исполнения IP00 следует располагать на высоте не менее 3,5 м от уровня пола или площадки обслуживания, а токопроводы исполнения до IP31 — не менее 2,5 м. Высота установки токопроводов исполнения IP20 и выше с изолированными шинами, а также токопроводов исполнения IP4C и выше не нормируется. Не нормируется также высо- та установки токопроводов любого исполнения при напряжении сети 42 В и ниже переменного тока и 110 В и ниже постоянного тока. В помещениях, посещаемых только квалифицированным обслуживающим персоналом (например, в технических этажах зданий и т.п.), высота установки токопроводов исполнения IP20 и выше не нормируется. В электропомещениях промышленных предприятий высота установки токопроводов исполнения IP00 и выше не нормируется. Места, где возможны случайные прикосновения к токопроводам исполнения IP00, должны быть ограждены. Токопроводы должны иметь дополнительную защиту в местах, где возможны механические повреждения. Токопроводы и ограждения, размещаемые над проходами, должны быть установлены на высоте не менее 1,9 м от пола или площадки обслуживания. Сетчатые ограждения токопроводов должны иметь сетку с ячейками не более 25 × 25 мм. Конструкции, на которые устанавливают токопроводы, должны быть выполнены из несгораемых материалов и иметь предел огнестойкости не менее 0,25 ч. Узлы прохода токопроводов через перекрытия, перегородки и стены должны исключать возможность распространения пламени и дыма из одного помещения в другое.
<!-- стр. 146 -->

## 2.2.21
Расстояние от токоведущих частей токопроводов без оболочек (исполнение IP00) до трубопроводов должно быть не менее 1 м, а до технологического оборудования — не менее 1,5 м. Расстояние от шинопроводов, имеющих оболочки (исполнение IP21; IP31; IР51; IP65), до трубопроводов и технологического оборудования не нормируется.
<!-- стр. 147 -->

## 2.2.22
Расстояние в свету между проводниками разных фаз или полюсов токопроводов без оболочек (IP00) и от них до стен зданий и заземленных конструкций должно быть не менее 50 мм, а до сгораемых элементов зданий — не менее 200 мм.
<!-- стр. 147 -->

## 2.2.23
Коммутационная и защитная аппаратура для ответвлений от токопроводов должна устанавливаться непосредственно на токопроводах или вблизи пункта ответвления (см. также 3.1.16). Эта аппаратура должна быть расположена и ограждена так, чтобы исключалась возможность случайного прикосновения к частям, находящимся под напряжением. Для оперативного управления с уровня пола или площадки обслуживания аппаратами, установленными на недоступной высоте, должны быть предусмотрены соответствующие устройства (тяги, тросы). Аппараты должны иметь различимые с пола или площадки обслуживания, признаки, указывающие положение аппарата (включено, отключено).
<!-- стр. 147 -->

## 2.2.24
Для токопроводов следует применять изоляторы из несгораемых материалов (фарфор, стеатит и т.п.).
<!-- стр. 147 -->

## 2.2.25
По всей трассе токопроводов без защитных оболочек (IP00) через каждые 10–15 м, а также в местах, посещаемых людьми (посадочные площадки для крановщиков и т.п.), должны быть укреплены предупреждающие плакаты по технике безопасности.
<!-- стр. 147 -->

## 2.2.26
Должны быть предусмотрены меры (например, изоляционные распорки) для предотвращения недопустимого сближения проводников фаз между собой и с оболочкой токопровода при прохождении токов КЗ.
<!-- стр. 147 -->

## 2.2.27
На токопроводы в крановых пролетах распространяются следующие дополнительные требования: 1. Неогражденные токопроводы без защитных оболочек (IP00), прокладываемые по фермам, следует размещать на высоте не менее 2,5 м от уровня настила моста и тележки крана; при прокладке токопроводов ниже 2,5 м, но не ниже уровня нижнего пояса фермы перекрытия должны быть предусмотрены ограждения от случайного прикосновения к ним с настила моста и тележки крана на всем протяжении токопроводов. Допускается устройство ограждения в виде навеса на самом кране под токопроводом. 2. Участки токопроводов без защитных оболочек (IP00) над ремонтными загонами для кранов (см. 5.4.16) должны иметь ограждения, предотвращающие прикосновение к токоведущим частям с настила тележки крана. Ограждение не требуется, если токопровод расположен над этим настилом на уровне не менее 2,5 м или если в этих местах применяются изолированные проводники; в последнем случае наименьшее расстояние до них определяют, исходя из ремонтных условий. 3. Прокладка токопроводов под краном без применения специальных мер защиты от механических повреждений допускается в мертвой зоне крана. Специальных мер защиты от механических повреждений не требуется предусматривать для шинопроводов в оболочке любого исполнения на ток до 630 А, расположенных вблизи технологического оборудования вне мертвой зоны крана. Токопроводы напряжением выше 1 кВ
<!-- стр. 147 -->

## 2.2.28
В производственных помещениях допускается применение токопроводов исполнения IP41 и выше, токопроводы должны быть
<!-- стр. 147 -->

## 2.2.29
На открытом воздухе могут применяться токопроводы всех исполнений (см. также 2.2.5 и 2.2.13).
<!-- стр. 148 -->

## 2.2.30
При размещении токопроводов в туннелях и галереях должны быть выполнены требования 4.2.82, а также следующие требования: 1. Ширина коридоров обслуживания токопроводов, не имеющих оболочки (IP00), должна быть не менее 1 м при одностороннем расположении и 1,2 м при двустороннем расположении. При длине токопровода более 150 м ширина коридора обслуживания как при одностороннем, так и при двустороннем обслуживании оборудования должна быть увеличена по сравнению с приведенной не менее чем на 0,2 м. 2. Высота ограждения токопроводов, не имеющих оболочки, от уровня пола должна быть не менее 1,7 м. 3. В начале и в конце токопровода, а также в промежуточных точках следует предусматривать стационарные заземляющие ножи или устройства для присоединения переносных заземлений. Число мест установки переносных заземлений должно выбираться таким, чтобы наведенное от соседних токопроводов при КЗ напряжение между двумя соседними точками установки заземлений не превышало 250 В.
<!-- стр. 148 -->

## 2.2.31
В туннелях и галереях, где размещены токопроводы, должно быть выполнено освещение в соответствии с требованиями разд. 6. Освещение туннелей и галерей должно питаться от двух источников с чередованием присоединений ламп к обоим источникам. Там, где прокладываются токопроводы без оболочек (IP00), осветительная арматура должна быть установлена так, чтобы было обеспечено безопасное ее обслуживание. В этом случае осветительная электропроводка в туннелях и галереях должна быть экранирована (кабели с металлической оболочкой, электропроводки в стальных трубах и др.).
<!-- стр. 148 -->

## 2.2.32
При выполнении туннелей и галерей для токопроводов должны быть соблюдены следующие требования: 1. Сооружения должны выполняться из несгораемых материалов. Несущие строительные конструкции из железобетона должны иметь предел огнестойкости не менее 0,75 ч, а из стального проката — не менее 0,25 ч. 2. Вентиляция должна быть выполнена такой, чтобы разность температур входящего и выходящего воздуха при номинальной нагрузке не превышала 15 °С. Вентиляционные отверстия должны быть закрыты жалюзи или сетками и защищены козырьками. 3. Внутреннее пространство туннелей и галерей не должно пересекаться какими-либо трубопроводами. 4. Туннели и галереи токопроводов должны быть оборудованы устройствами связи. Аппаратура средств связи и места ее установки должны определяться при конкретном проектировании. Гибкие токопроводы напряжением выше 1 кВ
<!-- стр. 148 -->

## 2.2.33
Гибкие токопроводы на открытом воздухе должны прокладываться на самостоятельных опорах. Совмещенная прокладка токопроводов и технологических трубопроводов на общих опорах не допускается.
<!-- стр. 148 -->

## 2.2.34
Расстояние между проводами расщепленной фазы рекомендуется принимать равным не менее чем шести диаметрам применяемых проводов.
<!-- стр. 148 -->

## 2.2.35
Расстояние между токоведущими частями и от них до заземленных конструкций, зданий и других сооружений, а также до полотна автомобильной или железной дороги должно приниматься по гл. 2.5.
<!-- стр. 148 -->

## 2.2.36
Сближение токопроводов со зданиями и сооружениями, содержащими взрывоопасные помещения, а также со взрывоопасными наружными установками должно выполняться в соответствии с требованиями гл. 7.3.
<!-- стр. 148 -->

## 2.2.37
Проверку расстояний от токопроводов до пересекаемых сооружений следует производить с учетом дополнительных весовых нагрузок на провода от междуфазных и внутрифазных распорок и возможной максимальной температуры провода в послеаварийном режиме. Максимальная температура при работе токопровода в послеаварийном режиме принимается равной +70 °С.
<!-- стр. 148 -->

## 2.2.38
Располагать фазы цепи протяженного токопровода рекомендуется по вершинам равностороннего треугольника.
<!-- стр. 148 -->

## 2.2.39
Конструкция протяжного токопровода должна предусматривать возможность применения переносных заземлений, позволяющих безопасно выполнять работы на отключенной цепи. Число мест установки переносных заземлений выбирается по 2.2.30, п. 3.
<!-- стр. 148 -->

## 2.2.40
При расчете проводов гибких токопроводов необходимо руководствоваться следующим: 1. Тяжение и напряжение в проводах при различных сочетаниях внешних нагрузок должны приниматься в зависимости от допустимого нормативного тяжения на фазу, обусловленного прочностью применяемых опор и узлов, воспринимающих усилия. Нормативное тяжение на фазу следует принимать, как правило, не более 9,8 кН (10 тс). 2. Должны учитываться дополнительные весовые нагрузки на провода от междуфазных и внутрифазных распорок. 3. Давление ветра на провода должно рассчитываться по 2.5.30. КАБЕЛЬНЫЕ ЛИНИИ НАПРЯЖЕНИЕМ ДО 220 КВ Внесено изменение решением Минтопэнерго от 13.07.98 (2.3.24) Область применения, определения
<!-- стр. 149 -->

# Глава 2.3 Кабельные линии напряжением до 220 кВ 173

## 2.3.1
Настоящая глава Правил распространяется на кабельные силовые линии до 220 кВ, а также линии, выполняемые контрольными кабелями. Кабельные линии более высоких напряжений выполняются по специальным проектам. Дополнительные требования к кабельным линиям приведены в гл. 7.3, 7.4 и 7.7.
<!-- стр. 149 -->

## 2.3.2
Кабельной линией называется линия для передачи электроэнергии или отдельных импульсов ее, состоящая из одного или нескольких параллельных кабелей с соединительными, стопорными и концевыми муфтами (заделками) и крепежными деталями, а для маслонаполненных линий, кроме того, с подпитывающими аппаратами и системой сигнализации давления масла.
<!-- стр. 149 -->

## 2.3.3
Кабельным сооружением называется сооружение, специально предназначенное для размещения в нем кабелей, кабельных муфт, а также маслоподпитывающих аппаратов и другого оборудования, предназначенного для обеспечения нормальной работы маслонаполненных кабельных линий. К кабельным сооружениям относятся: кабельные туннели, каналы, короба, блоки, шахты, этажи, двойные полы, кабельные эстакады, галереи, камеры, подпитывающие пункты. Кабельным туннелем называется закрытое сооружение (коридор) с расположенными в нем опорными конструкциями для размещения на них кабелей и кабельных муфт, со свободным проходом по всей длине, позволяющим производить прокладку кабелей, ремонты и осмотры кабельных линий. Кабельным каналом называется закрытое и заглубленное (частично или полностью) в грунт, пол, перекрытие и т.п. непроходное сооружение, предназначенное для размещения в нем кабелей, укладку, осмотр и ремонт которых возможно производить лишь при снятом перекрытии. Кабельной шахтой называется вертикальное кабельное сооружение (как правило, прямоугольного сечения), у которого высота в несколько раз больше стороны сечения, снабженное скобами или лестницей для передвижения вдоль него людей (проходные шахты) или съемной полностью или частично стенкой (непроходные шахты). Кабельным этажом называется часть здания, ограниченная полом и перекрытием или покрытием, с расстоянием между полом и выступающими частями перекрытия или покрытия не менее 1,8 м. Двойным полом называется полость, ограниченная стенами помещения, междуэтажным перекрытием и полом помещения со съемными плитами (на всей или части площади). Кабельным блоком называется кабельное сооружение с трубами (каналами) для прокладки в них кабелей с относящимися к нему колодцами. Кабельной камерой называется подземное кабельное сооружение, закрываемое глухой съемной бетонной плитой, предназначенное для укладки кабельных муфт или для протяжки кабелей в блоки. Камера, имеющая люк для входа в нее, называется кабельным колодцем. Кабельной эстакадой называется надземное или наземное открытое горизонтальное или наклонное протяженное кабельное сооружение. Кабельная эстакада может быть проходной или непроходной. Кабельной галереей называется надземное или наземное закрытое полностью или частично (например, без боковых стен) горизонтальное или наклонное протяженное проходное кабельное сооружение.
<!-- стр. 149 -->

## 2.3.4
Коробом называется — см. 2.1.10.
<!-- стр. 149 -->

## 2.3.5
Лотком называется — см. 2.1.11.
<!-- стр. 149 -->

## 2.3.6
Кабельной маслонаполненной линией низкого или высокого давления называется линия, в которой длительно допустимое избыточное давление составляет: 0,0245–0,294 МПа (0,25–3,0 кгс/см2) для кабелей низкого давления в свинцовой оболочке;
<!-- стр. 149 -->

## 2.3.7
Секцией кабельной маслонаполненной линии низкого давления называется участок линии между стопорными муфтами или стопорной и концевой муфтами.
<!-- стр. 150 -->

## 2.3.8
Подпитывающим пунктом называется надземное, наземное или подземное сооружение с подпитывающими аппаратами и оборудованием (баки питания, баки давления, подпитывающие агрегаты и др.).
<!-- стр. 150 -->

## 2.3.9
Разветвительным устройством называется часть кабельной линии высокого давления между концом стального трубопровода и концевыми однофазными муфтами.
<!-- стр. 150 -->

## 2.3.10
Подпитывающим агрегатом называется автоматически действующее устройство, состоящее из баков, насосов, труб, перепускных клапанов, вентилей, щита автоматики и другого оборудования, предназначенного для обеспечения подпитки маслом кабельной линии высокого давления. Общие требования
<!-- стр. 150 -->

## 2.3.11
Проектирование и сооружение кабельных линий должны производиться на основе технико-экономических расчетов с учетом развития сети, ответственности и назначения линии, характера трассы, способа прокладки, конструкций кабелей и т.п.
<!-- стр. 150 -->

## 2.3.12
При выборе трассы кабельной линии следует по возможности избегать участков с грунтами, агрессивными по отношению к металлическим оболочкам кабелей (см. также 2.3.44).
<!-- стр. 150 -->

## 2.3.13
Над подземными кабельными линиями в соответствии с действующими правилами охраны электрических сетей должны устанавливаться охранные зоны в размере площадки над кабелями: для кабельных линий выше 1 кВ — по 1 м с каждой стороны от крайних кабелей; для кабельных линий до 1 кВ — по 1 м с каждой стороны от крайних кабелей, а при прохождении кабельных линий в городах под тротуарами — на 0,6 м в сторону зданий сооружений и на 1 м в сторону проезжей части улицы. Для подводных кабельных линий до и выше 1 кВ в соответствии с указанными правилами должна быть установлена охранная зона, определяемая параллельными прямыми на расстоянии 100 м от крайних кабелей. Охранные зоны кабельных линий используются с соблюдением требований правил охраны электрических сетей.
<!-- стр. 150 -->

## 2.3.14
Трасса кабельной линии должна выбираться с учетом наименьшего расхода кабеля, обеспечения его сохранности при механических воздействиях, обеспечения защиты от коррозии, вибрации, перегрева и от повреждений соседних кабелей электрической дугой при возникновении КЗ на одном из кабелей. При размещении кабелей следует избегать перекрещиваний их между собой, с трубопроводами и пр. При выборе трассы кабельной маслонаполненной линии низкого давления принимается во внимание рельеф местности для наиболее рационального размещения и использования на линии подпитывающих баков.
<!-- стр. 150 -->

## 2.3.15
Кабельные линии должны выполняться так, чтобы в процессе монтажа и эксплуатации было исключено возникновение в них опасных механических напряжений и повреждений, для чего: кабели должны быть уложены с запасом по длине, достаточным для компенсации возможных смещений почвы и температурных деформаций самих кабелей и конструкций, по которым они проложены; укладывать запас кабеля в виде колец (витков) запрещается; кабели, проложенные горизонтально по конструкциям, стенам, перекрытиям и т.п., должны быть жестко закреплены в конечных точках, непосредственно у концевых заделок, с обеих сторон изгибов и у соединительных и стопорных муфт; кабели, проложенные вертикально по конструкциям и стенам, должны быть закреплены так, чтобы была предотвращена деформация оболочек и не нарушались соединения жил в муфтах под действием собственного веса кабелей; конструкции, на которые укладываются небронированные кабели, должны быть выполнены таким образом, чтобы была исключена возможность механического повреждения оболочек кабелей; в местах жесткого крепления оболочки этих кабелей должны быть предохранены от механических повреждений и коррозии при помощи эластичных прокладок; кабели (в том числе бронированные), расположенные в местах, где возможны механические повреждения (передвижение автотранспорта, механизмов и грузов, доступность для посторонних лиц), должны быть защищены по высоте на 2 м от уровня пола или земли и на 0,3 м в земле; при прокладке кабелей рядом с другими кабелями, находящимися в эксплуатации, должны быть приняты меры для предотвращения повреждения последних; кабели должны прокладываться на расстоянии от нагретых поверхностей, предотвращаю- щем нагрев кабелей выше допустимого, при этом должна предусматриваться защита кабелей от прорыва горячих веществ в местах установки задвижек и фланцевых соединений.
<!-- стр. 150 -->

## 2.3.16
Защита кабельных линий от блуждающих токов и почвенной коррозии должна удовлетворять требованиям настоящих Правил и СНиП 3-04.03-85 «Защита строительных конструкций и сооружений от коррозии» Госстроя России.
<!-- стр. 151 -->

## 2.3.17
Конструкции подземных кабельных сооружений должны быть рассчитаны с учетом массы кабелей, грунта, дорожного покрытия и нагрузки от проходящего транспорта.
<!-- стр. 151 -->

## 2.3.18
Кабельные сооружения и конструкции, на которых укладываются кабели, должны выполняться из несгораемых материалов. Запрещается выполнение в кабельных сооружениях каких-либо временных устройств, хранение в них материалов и оборудования. Временные кабели должны прокладываться с соблюдением всех требований, предъявляемых к кабельным прокладкам, с разрешения эксплуатирующей организации.
<!-- стр. 151 -->

## 2.3.19
Открытая прокладка кабельных линий должна производиться с учетом непосредственного действия солнечного излучения, а также теплоизлучений от различного рода источников тепла. При прокладке кабелей на географической широте более 65° защита от солнечного излучения не требуется.
<!-- стр. 151 -->

## 2.3.20
Радиусы внутренней кривой изгиба кабелей должны иметь по отношению к их наружному диаметру кратности не менее указанных в стандартах или технических условиях на соответствующие марки кабелей.
<!-- стр. 151 -->

## 2.3.21
Радиусы внутренней кривой изгиба жил кабелей при выполнении кабельных заделок должны иметь по отношению к приведенному диаметру жил кратности не менее указанных в стандартах или технических условиях на соответствующие марки кабелей.
<!-- стр. 151 -->

## 2.3.22
Усилия тяжения при прокладке кабелей и протягивании их в трубах определяются механическими напряжениями, допустимыми для жил и оболочек.
<!-- стр. 151 -->

## 2.3.23
Каждая кабельная линия должна иметь свой номер или наименование. Если кабельная линия состоит из нескольких параллельных кабелей, то каждый из них должен иметь тот же номер с добавлением букв А, Б, В и т.д. Открыто проложенные кабели, а также все кабельные муфты должны быть снабжены бирками с обозначением на бирках кабелей и концевых муфт марки, напряжения, сечения, номера или наименования линии; на бирках соединительных муфт — номера муфты и даты монтажа. Бирки должны быть стойкими к воздействию окружающей среды. На кабелях, проложенных в кабельных сооружениях, бирки должны располагаться по длине не реже чем через каждые 50 м.
<!-- стр. 151 -->

## 2.3.24
Охранные зоны кабельных линий, проложенных в земле в незастроенной местности, должны быть обозначены информационными знаками. Информационные знаки следует устанавливать не реже чем через 500 м, а также в местах изменения направления кабельных линий. На информационных знаках должны быть указаны ширина охранных зон кабельных линий и номера телефонов владельцев кабельных линий. (см. приложение «Требования к информационным знакам и их установке».) Выбор способов прокладки
<!-- стр. 151 -->

## 2.3.25
При выборе способов прокладки силовых кабельных линий до 35 кВ необходимо руководствоваться следующим: 1. При прокладке кабелей в земле рекомендуется в одной траншее прокладывать не более шести силовых кабелей. При большем количестве кабелей рекомендуется прокладывать их в отдельных траншеях с расстоянием между группами кабелей не менее 0,5 м или в каналах, туннелях, по эстакадам и в галереях. 2. Прокладка кабелей в туннелях, по эстакадам и в галереях рекомендуется при количестве силовых кабелей, идущих в одном направлении, более 20. 3. Прокладка кабелей в блоках применяется в условиях большой стесненности по трассе, в местах пересечений с железнодорожными путями и проездами, при вероятности разлива металла и т.п. 4. При выборе способов прокладки кабелей по территориям городов должны учитываться первоначальные капитальные затраты и затраты, связанные с производством эксплуатационноремонтных работ, а также удобство и экономичность обслуживания сооружений.
<!-- стр. 151 -->

## 2.3.26
На территориях электростанций кабельные линии должны прокладываться в туннелях, коробах, каналах, блоках, по эстакадам и в галереях. Прокладка силовых кабелей в траншеях допускается только к удаленным вспомогательным объектам (склады топлива, мастерские) при количестве не более шести. На территориях электростанций общей мощностью до 25 МВт допускается также прокладка кабелей в траншеях.
<!-- стр. 151 -->

## 2.3.27
На территориях промышленных предприятий кабельные линии должны прокладываться в земле (в траншеях), туннелях, блоках, каналах, по эстакадам, в галереях и по стенам зданий.
<!-- стр. 151 -->

## 2.3.28
На территориях подстанций и распределительных устройств кабельные линии должны прокладываться в туннелях, коробах, каналах, трубах, в земле (в траншеях), наземных железобетонных лотках, по эстакадам и в галереях.
<!-- стр. 152 -->

## 2.3.29
В городах и поселках одиночные кабельные линии следует, как правило, прокладывать в земле (в траншеях) по непроезжей части улиц (под тротуарами), по дворам и техническим полосам в виде газонов.
<!-- стр. 152 -->

## 2.3.30
По улицам и площадям, насыщенным подземными коммуникациями, прокладку кабельных линий в количестве 10 и более в потоке рекомендуется производить в коллекторах и кабельных туннелях. При пересечении улиц и площадей с усовершенствованными покрытиями и с интенсивным движением транспорта кабельные линии должны прокладываться в блоках или трубах.
<!-- стр. 152 -->

## 2.3.31
При сооружении кабельных линий в районах многолетней мерзлоты следует учитывать физические явления, связанные с природой многолетней мерзлоты: пучинистый грунт, морозобойные трещины, оползни и т.п. В зависимости от местных условий кабели могут прокладываться в земле (в траншеях) ниже деятельного слоя, в деятельном слое в сухих, хорошо дренирующих фунтах, в искусственных насыпях из крупноскелетных сухих привозных грунтов, в лотках по поверхности земли, на эстакадах. Рекомендуется совместная прокладка кабелей с трубопроводами теплофикации, водопровода, канализации и т.п. в специальных сооружениях (коллекторах).
<!-- стр. 152 -->

## 2.3.32
Осуществление разных видов прокладок кабелей в районах многолетней мерзлоты должно производиться с учетом следующего: 1. Для прокладки кабелей в земляных траншеях наиболее пригодными фунтами являются дренирующие фунты (скальные, галечные, гравийные, щебенистые и крупнопесчаные); пучинистые и просадочные фунты непригодны для прокладки в них кабельных линий. Прокладку кабелей непосредственно в фунте допускается осуществлять при числе кабелей не более четырех. По грунтово-мерзлотным и климатическим условиям запрещается прокладка кабелей в трубах, проложенных в земле. На пересечениях с другими кабельными линиями, дорогами и подземными коммуникациями кабели следует защищать железобетонными плитами. Прокладка кабелей вблизи зданий не допускается. Ввод кабелей из траншеи в здание при отсутствии вентилируемого подполья должен выполняться выше нулевой отметки. 2. Прокладку кабелей в каналах допускается применять в местах, где деятельный слой состоит из непучинистых грунтов и имеет ровную поверхность с уклоном не более 0,2%, обеспечивающим сток поверхностных вод. Кабельные каналы следует выполнять из водонепроницаемого железобетона и покрывать снаружи надежной гидроизоляцией. Сверху каналы необходимо закрывать железобетонными плитами. Каналы могут выполняться заглубленными в фунт и без заглубления (поверх грунта). В последнем случае под каналом и вблизи него должна быть выполнена подушка толщиной не менее 0,5 м из сухого грунта.
<!-- стр. 152 -->

## 2.3.33
Внутри зданий кабельные линии можно прокладывать непосредственно по конструкциям зданий (открыто и в коробах или трубах), в каналах, блоках, туннелях, трубах, проложенных в полах и перекрытиях, а также по фундаментам машин, в шахтах, кабельных этажах и двойных полах.
<!-- стр. 152 -->

## 2.3.34
Маслонаполненные кабели могут прокладываться (при любом количестве кабелей) в туннелях и галереях и в земле (в траншеях); способ их прокладки определяется проектом. Выбор кабелей
<!-- стр. 152 -->

## 2.3.35
Для кабельных линий, прокладываемых по трассам, проходящим в различных грунтах и условиях окружающей среды, выбор конструкций и сечений кабелей следует производить по участку с наиболее тяжелыми условиями, если длина участков с более легкими условиями не превышает строительной длины кабеля. При значительной длине отдельных участков трассы с различными условиями прокладки для каждого из них следует выбирать соответствующие конструкции и сечения кабелей.
<!-- стр. 152 -->

## 2.3.36
Для кабельных линий, прокладываемых по трассам с различными условиями охлаждения, сечения кабелей должны выбираться по участку трассы с худшими условиями охлаждения, если длина его составляет более 10 м. Допускается для кабельных линий до 10 кВ, за исключением подводных, применение кабелей разных сечений, но не более трех при условии, что длина наименьшего отрезка составляет не менее 20 м (см. также 2.3.70).
<!-- стр. 152 -->

## 2.3.37
Для кабельных линий, прокладываемых в земле или воде, должны применяться преимущественно бронированные кабели. Металлические оболочки этих кабелей должны иметь внешний покров для защиты от химических воздействий. Кабели с другими конструкциями внешних защитных покрытий (небронированные) должны обладать необходимой стойкостью к механическим воздействиям при прокладке во всех видах фунтов, при протяжке в блоках и трубах, а также стойкостью по отношению к тепловым и механическим воздействиям при эксплуатационно-ремонтных работах.
<!-- стр. 152 -->

## 2.3.38
Трубопроводы кабельных маслонаполненных линий высокого давления, прокладываемые в земле или воде, должны иметь защиту от коррозии в соответствии с проектом.
<!-- стр. 153 -->

## 2.3.39
В кабельных сооружениях и производственных помещениях при отсутствии опасности механических повреждений в эксплуатации рекомендуется прокладывать небронированные кабели, а при наличии опасности механических повреждений в эксплуатации должны применяться бронированные кабели или защита их от механических повреждений. Вне кабельных сооружений допускается прокладка небронированных кабелей на недоступной высоте (не менее 2 м); на меньшей высоте прокладка небронированных кабелей допускается при условии защиты их от механических повреждений (коробами, угловой сталью, трубами и т.п.). При смешанной прокладке (земля — кабельное сооружение или производственное помещение) рекомендуется применение тех же марок кабелей, что и для прокладки в земле (см. 2.3.37), но без горючих наружных защитных покровов.
<!-- стр. 153 -->

## 2.3.40
При прокладке кабельных линий в кабельных сооружениях, а также в производственных помещениях бронированные кабели не должны иметь поверх брони, а небронированные кабели — поверх металлических оболочек защитных покровов из горючих материалов. Для открытой прокладки не допускается применять силовые и контрольные кабели с горючей полиэтиленовой изоляцией. Металлические оболочки кабелей и металлические поверхности, по которым они прокладываются, должны быть защищены негорючим антикоррозийным покрытием. При прокладке в помещениях с афессивной средой должны применяться кабели, стойкие к воздействию этой среды.
<!-- стр. 153 -->

## 2.3.41
Для кабельных линий электростанций, распределительных устройств и подстанций, указанных в 2.3.76, рекомендуется применять кабели, бронированные стальной лентой, защищенной негорючим покрытием. На электростанциях применение кабелей с горючей полиэтиленовой изоляцией не допускается.
<!-- стр. 153 -->

## 2.3.42
Для кабельных линий, прокладываемых в кабельных блоках и трубах, как правило, должны применяться небронированные кабели в свинцовой усиленной оболочке. На участках блоков и труб, а также ответвлений от них длиной до 50 м допускается прокладка бронированных кабелей в свинцовой или алюминиевой оболочке без наружного покрова из кабельной пряжи. Для кабельных линий, прокладываемых в трубах, допускается применение кабелей в пластмассовой или резиновой оболочке.
<!-- стр. 153 -->

## 2.3.43
Для прокладки в почвах, содержащих вещества, разрушительно действующие на оболочки кабелей (солончаки, болота, насыпной грунт со шлаком и строительным материалом и т.п.), а также в зонах, опасных из-за воздействия электрокоррозии, должны применяться кабели со свинцовыми оболочками и усиленными защитными покровами типов Б л, Б 2л или кабели с алюминиевыми оболочками и особо усиленными защитными покровами типов Б в, Бп (в сплошном влагостойком пластмассовом шланге).
<!-- стр. 153 -->

## 2.3.44
В местах пересечения кабельными линиями болот кабели должны выбираться с учетом геологических условий, а также химических и механических воздействий.
<!-- стр. 153 -->

## 2.3.45
Для прокладки в почвах, подверженных смещению, должны применяться кабели с проволочной броней или приниматься меры по устранению усилий, действующих на кабель при смещении почвы (укрепление грунта шпунтовыми или свайными рядами и т.п.).
<!-- стр. 153 -->

## 2.3.46
В местах пересечения кабельными линиями ручьев, их пойм и канав должны применяться такие же кабели, как и для прокладки в земле (см. также 2.3.99).
<!-- стр. 153 -->

## 2.3.47
Для кабельных линий, прокладываемых по железнодорожным мостам, а также по другим мостам с интенсивным движением транспорта, рекомендуется применять бронированные кабели в алюминиевой оболочке.
<!-- стр. 153 -->

## 2.3.48
Для кабельных линий передвижных механизмов должны применяться гибкие кабели с резиновой или другой аналогичной изоляцией, выдерживающей многократные изгибы (см. также 1.7.111).
<!-- стр. 153 -->

## 2.3.49
Для подводных кабельных линий следует применять кабели с броней из круглой проволоки, по возможности одной строительной длины. С этой целью разрешается применение одножильных кабелей. В местах перехода кабельных линий с берега в море при наличии сильного морского прибоя, при прокладке кабеля на участках рек с сильным течением и размываемыми берегами, а также на больших глубинах (до 40–60 м) следует применять кабель с двойной металлической броней. Кабели с резиновой изоляцией в поливинилхлоридной оболочке, а также кабели в алюминиевой оболочке без специальных водонепроницаемых покрытий для прокладки в воде не допускаются.
<!-- стр. 153 -->

## 2.3.50
Для кабельных маслонаполненных линий напряжением 110–220 кВ тип и конструкция кабелей определяются проектом.
<!-- стр. 154 -->

## 2.3.51
При прокладке кабельных линий до 35 кВ на вертикальных и наклонных участках трассы с разностью уровней, превышающей допустимую по ГОСТ для кабелей с вязкой пропиткой, должны применяться кабели с нестекающей пропиточной массой, кабели с обедненнопропитанной бумажной изоляцией и кабели с резиновой или пластмассовой изоляцией. Для указанных условий кабели с вязкой пропиткой допускается применять только со стопорными муфтами, размещенными по трассе, в соответствии с допустимыми разностями уровней для этих кабелей по ГОСТ. Разность вертикальных отметок между стопорными муфтами кабельных маслонаполненных линий низкого давления определяется соответствующими техническими условиями на кабель и расчетом подпитки при предельных тепловых режимах.
<!-- стр. 154 -->

## 2.3.52
В четырехпроводных сетях должны применяться четырехжильные кабели. Прокладка нулевых жил отдельно от фазных не допускается. Допускается применение трехжильных силовых кабелей в алюминиевой оболочке напряжением до 1 кВ с использованием их оболочки в качестве нулевого провода (четвертой жилы) в четырехпроводных сетях переменного тока (осветительных, силовых и смешанных) с глухозаземленной нейтралью, за исключением установок со взрывоопасной средой и установок, в которых при нормальных условиях эксплуатации ток в нулевом проводе составляет более 75% допустимого длительного тока фазного провода. Использование для указанной цели свинцовых оболочек трехжильных силовых кабелей допускается лишь в реконструируемых городских электрических сетях 220/127 и 380/220 В.
<!-- стр. 154 -->

## 2.3.53
Для кабельных линий до 35 кВ допускается применять одножильные кабели, если это приводит к значительной экономии меди или алюминия в сравнении с трехжильными или если отсутствует возможность применения кабеля необходимой строительной длины. Сечение этих кабелей должно выбираться с учетом их дополнительного нагрева токами, наводимыми в оболочках. Должны быть также выполнены мероприятия по обеспечению равного распределения тока между параллельно включенными кабелями и безопасного прикосновения к их оболочкам, исключению нагрева находящихся в непосредственной близости металлических частей и надежному закреплению кабелей в изолирующих клицах. Подпитывающие устройства и сигнализация давления масла кабельных маслонаполненных линий
<!-- стр. 154 -->

## 2.3.54
Маслоподпитывающая система должна обеспечивать надежную работу линии в любых нормальных и переходных тепловых режимах.
<!-- стр. 154 -->

## 2.3.55
Количество масла, находящегося в маслоподпитывающей системе, должно определяться с учетом расхода на подпитку кабеля. Кроме того, должен быть запас масла для аварийного ремонта и заполнения маслом наиболее протяженной секции кабельной линии.
<!-- стр. 154 -->

## 2.3.56
Подпитывающие баки линий низкого давления рекомендуется размещать в закрытых помещениях. Небольшое количество подпитывающих баков (5–6) на открытых пунктах питания рекомендуется располагать в легких металлических ящиках на порталах, опорах и т.п. (при температуре окружающего воздуха не ниже минус 30 °С). Подпитывающие баки должны быть снабжены указателями давления масла и защищены от прямого воздействия солнечного излучения.
<!-- стр. 154 -->

## 2.3.57
Подпитывающие агрегаты линий высокого давления должны быть размещены в закрытых помещениях, имеющих температуру не ниже +10 °С, и расположены возможно ближе к месту присоединения к кабельным линиям (см. также 2.3.131). Присоединение нескольких подпитывающих агрегатов к линии производится через масляный коллектор.
<!-- стр. 154 -->

## 2.3.58
При параллельной прокладке нескольких кабельных маслонаполненных линий высокого давления рекомендуется подпитку маслом каждой линии производить от отдельных подпитывающих агрегатов или следует устанавливать устройство для автоматического переключения агрегатов на ту или другую линию.
<!-- стр. 154 -->

## 2.3.59
Подпитывающие агрегаты рекомендуется обеспечивать электроэнергией от двух независимых источников питания с обязательным устройством автоматического включения резерва (АВР). Подпитывающие агрегаты должны быть отделены один от другого несгораемыми перегородками с пределом огнестойкости не менее 0,75 ч.
<!-- стр. 154 -->

## 2.3.60
Каждая кабельная маслонаполненная линия должна иметь систему сигнализации давления масла, обеспечивающую регистрацию и передачу дежурному персоналу сигналов о понижении и повышении давления масла сверх допустимых пределов.
<!-- стр. 154 -->

## 2.3.61
На каждой секции кабельной маслонаполненной линии низкого давления должно быть установлено по крайней мере два датчика, на линии высокого давления — датчик на каждом подпитывающем агрегате. Аварийные сигналы должны передаваться на пункт с постоянным дежурством персонала. Система сигнализации давления масла должна иметь защиту от влияния электрических полей силовых кабельных линий.
<!-- стр. 155 -->

## 2.3.62
Подпитывающие пункты на линиях низкого давления должны быть оборудованы телефонной связью с диспетчерскими пунктами (электросети, сетевого района).
<!-- стр. 155 -->

## 2.3.63
Маслопровод, соединяющий коллектор подпитывающего агрегата с кабельной маслонаполненной линией высокого давления, должен прокладываться в помещениях с положительной температурой. Допускается прокладка его в утепленных траншеях, лотках, каналах и в земле ниже зоны промерзания при условии обеспечения положительной температуры окружающей среды.
<!-- стр. 155 -->

## 2.3.64
Вибрация в помещении щита с приборами для автоматического управления подпитывающим агрегатом не должна превышать допустимых пределов. Соединения и заделки кабелей
<!-- стр. 155 -->

## 2.3.65
При соединении и оконцевании силовых кабелей следует применять конструкции муфт, соответствующие условиям их работы и окружающей среды. Соединения и заделки на кабельных линиях должны быть выполнены так, чтобы кабели были защищены от проникновения в них влаги и других вреднодействующих веществ из окружающей среды и чтобы соединения и заделки выдерживали испытательные напряжения для кабельной линии и соответствовали требованиям ГОСТ.
<!-- стр. 155 -->

## 2.3.66
Для кабельных линий до 35 кВ концевые и соединительные муфты должны применяться в соответствии с действующей технической документацией на муфты, утвержденной в установленном порядке.
<!-- стр. 155 -->

## 2.3.67
Для соединительных и стопорных муфт кабельных маслонаполненных линий низкого давления необходимо применять только латунные или медные муфты. Длина секций и места установки стопорных муфт на кабельных маслонаполненных линиях низкого давления определяются с учетом подпитки линий маслом в нормальном и переходных тепловых режимах. Стопорные и полустопорные муфты на кабельных маслонаполненных линиях должны размещаться в кабельных колодцах; соединительные муфты при прокладке кабелей в земле рекомендуется размещать в камерах, подлежащих последующей засыпке просеянной землей или песком. В районах с электрифицированным транспортом (метрополитен, трамваи, железные дороги) или с агрессивными по отношению к металлическим оболочкам и муфтам кабельных линий почвами соединительные муфты должны быть доступны для контроля.
<!-- стр. 155 -->

## 2.3.68
На кабельных линиях, выполняемых кабелями с нормально пропитанной бумажной изоляцией и кабелями, пропитанными нестекающей массой, соединения кабелей должны производиться при помощи стопорно-переходных муфт, если уровень прокладки кабелей с нормально пропитанной изоляцией выше уровня прокладки кабелей, пропитанных нестекающей массой (см. также 2.3.51).
<!-- стр. 155 -->

## 2.3.69
На кабельных линиях выше 1 кВ, выполняемых гибкими кабелями с резиновой изоляцией в резиновом шланге, соединения кабелей должны производиться горячим вулканизированием с покрытием противосыростным лаком.
<!-- стр. 155 -->

## 2.3.70
Число соединительных муфт на 1 км вновь строящихся кабельных линий должно быть не более: для трехжильных кабелей 1–10 кВ сечением до 3 × 95 мм 2 — 4 шт.; для трехжильных кабелей 1–10 кВ сечениями 3 × 120 — 3 × 240 мм2 — 5 шт.; для трехфазных кабелей 20–35 кВ — 6 шт.; для одножильных кабелей — 2 шт. Для кабельных линий 110–220 кВ число соединительных муфт определяется проектом. Использование маломерных отрезков кабелей для сооружения протяженных кабельных линий не допускается. Заземление
<!-- стр. 155 -->

## 2.3.71
Кабели с металлическими оболочками или броней, а также кабельные конструкции, на которых прокладываются кабели, должны быть заземлены или занулены в соответствии с требованиями, приведенными в гл. 1.7.
<!-- стр. 155 -->

## 2.3.72
При заземлении или занулении металлических оболочек силовых кабелей оболочка и броня должны быть соединены гибким медным проводом между собой и с корпусами муфт (концевых, соединительных и др.). На кабелях 6 кВ и выше с алюминиевыми оболочками заземление оболочки и брони должно выполняться отдельными проводниками.
<!-- стр. 155 -->

## 2.3.73
На кабельных маслонаполненных линиях низкого давления заземляются концевые, соединительные и стопорные муфты. На кабелях с алюминиевыми оболочками подпитывающие устройства должны подсоединяться к линиям через изолирующие вставки, а корпуса концевых муфт должны быть изолированы от алюминиевых оболочек кабелей. Указанное требование не распространяется на кабельные линии с непосредственным вводом в трансформаторы. При применении для кабельных маслонаполненных линий низкого давления бронированных кабелей в каждом колодце броня кабеля с обеих сторон муфты должна быть соединена сваркой и заземлена.
<!-- стр. 156 -->

## 2.3.74
Стальной трубопровод маслонаполненных кабельных линий высокого давления, проложенных в земле, должен быть заземлен во всех колодцах и по концам, а проложенных в кабельных сооружениях — по концам и в промежуточных точках, определяемых расчетами в проекте. При необходимости активной защиты стального трубопровода от коррозии заземление его выполняется в соответствии с требованиями этой защиты, при этом должна быть обеспечена возможность контроля электрического сопротивления антикоррозийного покрытия.
<!-- стр. 156 -->

## 2.3.75
При переходе кабельной линии в воздушную (ВЛ) и при отсутствии у опоры ВЛ заземляющего устройства кабельные муфты (мачтовые) допускается заземлять присоединением металлической оболочки кабеля, если кабельная муфта на другом конце кабеля присоединена к заземляющему устройству или сопротивление заземления кабельной оболочки соответствует требованиям гл. 1.7. Специальные требования к кабельному хозяйству электростанций, подстанций и распределительных устройств
<!-- стр. 156 -->

## 2.3.76
Требования, приведенные в 2.3.77 – 2.3.82, распространяются на кабельные хозяйства тепловых и гидроэлектростанций мощностью 25 МВт и более, распределительных устройств и подстанций напряжением 220– 500 кВ, а также распределительных устройств и подстанций, имеющих особое значение в энергосистеме (см. также 2.3.113).
<!-- стр. 156 -->

## 2.3.77
Главная схема электрических соединений, схема собственных нужд и схема оперативного тока, управление оборудованием и компоновка оборудования и кабельного хозяйства электростанции или подстанции должны выполняться таким образом, чтобы при возникновении пожаров в кабельном хозяйстве или вне его были исключены нарушения работы более чем одного блока электростанции, одновременная потеря взаимно резервирующих присоединений распределительных устройств и подстанций, а также выход из работы систем обнаружения и тушения пожаров.
<!-- стр. 156 -->

## 2.3.78
Для основных кабельных потоков электростанций должны предусматриваться кабельные сооружения (этажи, туннели, шахты и др.), изолированные от технологического оборудования и исключающие доступ к кабелям посторонних лиц. При размещении потоков кабелей на электростанциях трассы кабельных линий должны выбираться с учетом: предотвращения перегрева кабелей от нагретых поверхностей технологического оборудования; предотвращения повреждений кабелей при выхлопах (возгораниях и взрывах) пыли через предохранительные устройства пылесистем; недопущения прокладки транзитных кабелей в технологических туннелях гидрозолоудаления, помещениях химводоочистки, а также в местах, где располагаются трубопроводы с химически агрессивными жидкостями.
<!-- стр. 156 -->

## 2.3.79
Взаимно резервирующие ответственные кабельные линии (силовые, оперативного тока, средств связи, управления, сигнализации, систем пожаротушения и т.п.) должны прокладываться так, чтобы при пожарах была исключена возможность одновременной потери взаимно резервирующих кабельных линий. На участках кабельного хозяйства, где возникновение аварии угрожает ее большим развитием, кабельные потоки следует делить на изолированные одна от другой группы. Распределение кабелей по группам принимается в зависимости от местных условий.
<!-- стр. 156 -->

## 2.3.80
В пределах одного энергоблока разрешается выполнение кабельных сооружений с пределом огнестойкости 0,25 ч. При этом технологическое оборудование, которое может служить источником пожара (баки с маслом, маслостанции и т.п.), должно иметь ограждения с пределом огнестойкости не менее 0,75 ч, исключающие возможность загорания кабелей при возникновении пожара на этом оборудовании. В пределах одного энергоблока электростанции разрешается прокладка кабелей вне специальных кабельных сооружений при условии надежной их защиты от механических повреждений и заноса пылью, от искр и огня при производстве ремонта технологического оборудования, обеспечения нормальных температурных условий для кабельных линий и удобства их обслуживания. Для обеспечения доступа к кабелям при расположении их на высоте 5 м и более должны сооружаться специальные площадки и проходы. Для одиночных кабелей и небольших групп кабелей (до 20) эксплуатационные площадки могут не сооружаться, но при этом должна быть обеспечена возможность быстрой замены и ремонта кабелей в условиях эксплуатации. При прокладке кабелей в пределах одного энергоблока вне специальных кабельных сооружений должно обеспечиваться по возможности разделение их на отдельные группы, проходящие по различным трассам.
<!-- стр. 157 -->

## 2.3.81
Кабельные этажи и туннели, в которых размещаются кабели различных энергоблоков электростанции, включая кабельные этажи и туннели под блочными щитами управления, должны быть разделены поблочно и отделены от других помещений, кабельных этажей, туннелей, шахт, коробов и каналов несгораемыми перегородками и перекрытиями с пределом огнестойкости не менее 0,75 ч, в том числе в местах прохода кабелей. В местах предполагаемого прохода кабелей через перегородки и перекрытия в целях обеспечения возможности замены и дополнительной прокладки кабелей должна предусматриваться перегородка из несгораемого, легко пробиваемого материала с пределом огнестойкости не менее 0,75 ч. В протяженных кабельных сооружениях тепловых электростанций должны предусматриваться аварийные выходы, расположенные, как правило, не реже чем через 50 м. Кабельные хозяйства электростанций должны быть отделены от отходящих сетевых кабельных туннелей и коллекторов несгораемыми перегородками с пределом огнестойкости не менее 0,75 ч.
<!-- стр. 157 -->

## 2.3.82
Места входа кабелей в помещения закрытых распределительных устройств и в помещения щитов управления и защиты открытых распределительных устройств должны иметь перегородки с пределом огнестойкости не менее 0,75 ч. Места входа кабелей на блочные щиты управления электростанцией должны быть закрыты перегородками с пределом огнестойкости не менее 0,75 ч. Кабельные шахты должны быть отделены от кабельных туннелей, этажей и других кабельных сооружений несгораемыми перегородками с пределом огнестойкости не менее 0,75 ч и иметь перекрытия вверху и внизу. Протяженные шахты при проходе через перекрытия, но не реже чем через 20 м, должны делиться на отсеки несгораемыми перегородками с пределом огнестойкости не менее 0,75 ч. Проходные кабельные шахты должны иметь входные двери и быть оборудованы лестницами или специальными скобами. Прокладка кабельных линий в земле
<!-- стр. 157 -->

## 2.3.83
При прокладке кабельных линий непосредственно в земле кабели должны прокладываться в траншеях и иметь снизу подсыпку, а сверху засыпку слоем мелкой земли, не содержащей камней, строительного мусора и шлака. Кабели на всем протяжении должны быть защищены от механических повреждений путем покрытия при напряжении 35 кВ и выше железобетонными плитами толщиной не менее 50 мм; при напряжении ниже 35 кВ — плитами или глиняным обыкновенным кирпичом в один слой поперек трассы кабелей; при рытье траншеи землеройным механизмом с шириной фрезы менее 250 мм, а также для одного кабеля — вдоль трассы кабельной линии. Применение силикатного, а также глиняного пустотелого или дырчатого кирпича не допускается. При прокладке на глубине 1–1,2 м кабели 20 кВ и ниже (кроме кабелей городских электросетей) допускается не защищать от механических повреждений. Кабели до 1 кВ должны иметь такую защиту лишь на участках, где вероятны механические повреждения (например, в местах частых раскопок). Асфальтовые покрытия улиц и т.п. рассматриваются как места, где разрытия производятся в редких случаях. Для кабельных линий до 20 кВ, кроме линий выше 1 кВ, питающих электроприемники I категории, допускается в траншеях с количеством кабельных линий не более двух применять вместо кирпича сигнальные
<!-- стр. 157 -->

## 2.3.84
Глубина заложения кабельных линий от планировочной отметки должна быть не менее: линий до 20 кВ — 0,7 м; 35 кВ — 1 м; при пересечении улиц и площадей независимо от напряжения — 1 м. Кабельные маслонаполненные линии 110– 220 кВ должны иметь глубину заложения от планировочной отметки не менее 1,5 м. Допускается уменьшение глубины до 0,5 м на участках длиной до 5 м при вводе линий в здания, а также в местах пересечения их с подземными сооружениями при условии защиты кабелей от механических повреждений (например, прокладка в трубах). Прокладка кабельных линий 6–10 кВ по пахотным землям должна производиться на глубине не менее 1 м, при этом полоса земли над трассой может быть занята под посевы.
<!-- стр. 158 -->

## 2.3.85
Расстояние в свету от кабеля, проложенного непосредственно в земле, до фундаментов зданий и сооружений должно быть не менее 0,6 м. Прокладка кабелей непосредственно в земле под фундаментами зданий и сооружений не допускается. При прокладке транзитных кабелей в подвалах и технических подпольях жилых и общественных зданий следует руководствоваться СНиП Госстроя России. 1  По местным условиям, при согласии владельца линий, допускается расширение области применения сигнальных лент.
<!-- стр. 158 -->

## 2.3.86
При параллельной прокладке кабельных линий расстояние по горизонтали в свету между кабелями должно быть не менее: 1) 100 мм между силовыми кабелями до 10 кВ, а также между ними и контрольными кабелями; 2) 250 мм между кабелями 20–35 кВ и между ними и другими кабелями; 3) 500 мм2 между кабелями, эксплуатируемыми различными организациями, а также между силовыми кабелями и кабелями связи; 4) 500 мм между маслонаполненными кабелями 110–220 кВ и другими кабелями; при этом кабельные маслонаполненные линии низкого давления отделяются одна от другой и от других кабелей железобетонными плитами, поставленными на ребро; кроме того, следует производить расчет электромагнитного влияния на кабели связи. Допускается в случаях необходимости по согласованию между эксплуатирующими организациями с учетом местных условий уменьшение расстояний, указанных в п. 2 и 3, до 100 мм, а между силовыми кабелями до 10 кВ и кабелями связи, кроме кабелей с цепями, уплотненными высокочастотными системами телефонной связи, до 250 мм при условии защиты кабелей от повреждений, могущих возникнуть при КЗ в одном из кабелей (прокладка в трубах, установка несгораемых перегородок и т.п.). Расстояние между контрольными кабелями не нормируемся.
<!-- стр. 158 -->

## 2.3.87
При прокладке кабельных линий в зоне насаждений расстояние от кабелей до стволов деревьев должно быть, как правило, не менее 2 м. Допускается по согласованию с организацией, в ведении которой находятся зеленые насаждения, уменьшение этого расстояния при условии прокладки кабелей в трубах, проложенных путем подкопки. При прокладке кабелей в пределах зеленой зоны с кустарниковыми посадками указанные расстояния допускается уменьшить до 0,75 м.
<!-- стр. 158 -->

## 2.3.88
При параллельной прокладке расстояние по горизонтали в свету от кабельных линий напряжением до 35 кВ и маслонаполненных кабельных линий до трубопроводов, водопровода, канализации и дренажа должно быть не менее 1 м; до газопроводов низкого (0,0049 МПа), среднего (0,294 МПа) и высокого давления (более 0,294 до 0,588 МПа) — не менее 1 м; до газопроводов высокого давления (более 0,588 до 1,176 МПа) — не менее 2 м; до теплопроводов — см. 2.3.89. В стесненных условиях допускается уменьшение указанных расстояний для кабельных линий 2  Согласовано с Министерством связи. до 35 кВ, за исключением расстояний до трубопроводов с горючими жидкостями и газами, до 0,5 м без специальной защиты кабелей и до 0,25 м при прокладке кабелей в трубах. Для маслонаполненных кабельных линий 110–220 кВ на участке сближения длиной не более 50 м допускается уменьшение расстояния по горизонтали в свету до трубопроводов, за исключением трубопроводов с горючими жидкостями и газами, до 0,5 м при условии устройства между маслонаполненными кабелями и трубопроводом защитной стенки, исключающей возможность механических повреждений. Параллельная прокладка кабелей над и под трубопроводами не допускается.
<!-- стр. 158 -->

## 2.3.89
При прокладке кабельной линии параллельно с теплопроводом расстояние в свету между кабелем и стенкой канала теплопровода должно быть не менее 2 м или теплопровод на всем участке сближения с кабельной линией должен иметь такую теплоизоляцию, чтобы дополнительный нагрев земли теплопроводом в месте прохождения кабелей в любое время года не превышал 10 °С для кабельных линий до 10 кВ и 5 °С — для линий 20–220 кВ.
<!-- стр. 159 -->

## 2.3.90
При прокладке кабельной линии параллельно с железными дорогами кабели должны прокладываться, как правило, вне зоны отчуждения дороги. Прокладка кабелей в пределах зоны отчуждения допускается только по согласованию с организациями Министерства путей сообщения, при этом расстояние от кабеля до оси пути железной дороги должно быть не менее 3,25 м, а для электрифицированной дороги — не менее 10,75 м. В стесненных условиях допускается уменьшение указанных расстояний, при этом кабели на всем участке сближения должны прокладываться в блоках или трубах. При электрифицированных дорогах на постоянном токе блоки или трубы должны быть изолирующими (асбестоцементные, пропитанные гудроном или битумом и др.)1.
<!-- стр. 159 -->

## 2.3.91
При прокладке кабельной линии параллельно с трамвайными путями расстояние от кабеля до оси трамвайного пути должно быть не менее 2,75 м. В стесненных условиях допускается уменьшение этого расстояния при условии, что кабели на всем участке сближения будут проложены в изолирующих блоках или трубах, указанных в 2.3.90.
<!-- стр. 159 -->

## 2.3.92
При прокладке кабельной линии параллельно с автомобильными дорогами категорий I и II (см. 2.5.145) кабели должны прокладываться с внешней стороны кювета или подошвы насыпи на расстоянии не менее 1 м от бровки или не 1  Согласовано с Министерством путей сообщения. менее 1,5 м от бордюрного камня. Уменьшение указанного расстояния допускается в каждом отдельном случае по согласованию с соответствующими управлениями дорог.
<!-- стр. 159 -->

## 2.3.93
При прокладке кабельной линии параллельно с ВЛ 110 кВ и выше расстояние от кабеля до вертикальной плоскости, проходящей через крайний провод линии, должно быть не менее 10 м. Расстояние в свету от кабельной линии до заземленных частей и заземлителей опор ВЛ выше 1 кВ должно быть не менее 5 м при напряжении до 35 кВ, 10 м при напряжении 110 кВ и выше. В стесненных условиях расстояние от кабельных линий до подземных частей и заземлителей отдельных опор ВЛ выше 1 кВ допускается не менее 2 м; при этом расстояние от кабеля до вертикальной плоскости, проходящей через провод ВЛ, не нормируется. Расстояние в свету от кабельной линии до опоры ВЛ до 1 кВ должно быть не менее 1 м, а при прокладке кабеля на участке сближения в изолирующей трубе — 0,5 м. На территориях электростанций и подстанций в стесненных условиях допускается прокладывать кабельные линии на расстояниях не менее 0,5 м от подземной части опор воздушных связей (токопроводов) и ВЛ выше 1 кВ, если заземляющие устройства этих опор присоединены к контуру заземления подстанций.
<!-- стр. 159 -->

## 2.3.95
При пересечении кабельными линиями трубопроводов, в том числе нефте- и газопроводов, расстояние между кабелями и трубопроводом должно быть не менее 0,5 м. Допускается уменьшение этого расстояния до 0,25 м при условии прокладки кабеля на участке пересечения плюс не менее чем по 2 м в каждую сторону в трубах. При пересечении кабельной маслонаполненной линией трубопроводов расстояние между ними в свету должно быть не менее 1 м. Для стесненных условий допускается принимать расстояние не менее 0,25 м, но при условии размещения кабелей в трубах или железобетонных лотках с крышкой. 2  Согласовано с Министерством связи.
<!-- стр. 159 -->

## 2.3.96
При пересечении кабельными линиями до 35 кВ теплопроводов расстояние между кабелями и перекрытием теплопровода в свету должно быть не менее 0,5 м, а в стесненных условиях — не менее 0,25 м. При этом теплопровод на участке пересечения плюс по 2 м в каждую сторону от крайних кабелей должен иметь такую теплоизоляцию, чтобы температура земли не повышалась более чем на 10 °С по отношению к высшей летней температуре и на 15 °С по отношению к низшей зимней. В случаях, когда указанные условия не могут быть соблюдены, допускается выполнение одного из следующих мероприятий: заглубление кабелей до 0,5 м вместо 0,7 м (см. 2.3.84); применение кабельной вставки большего сечения; прокладка кабелей под теплопроводом в трубах на расстоянии от него не менее 0,5 м, при этом трубы должны быть уложены таким образом, чтобы замена кабелей могла быть выполнена без производства земляных работ (например, ввод концов труб в камеры). При пересечении кабельной маслонаполненной линией теплопровода расстояние между кабелями и перекрытием теплопровода должно быть не менее 1 м, а в стесненных условиях — не менее 0,5  м. При этом теплопровод на участке пересечения плюс по 3 м в каждую сторону от крайних кабелей должен иметь такую теплоизоляцию, чтобы температура земли не повышалась более чем на 5 °С в любое время года.
<!-- стр. 160 -->

## 2.3.97
При пересечении кабельными линиями железных и автомобильных дорог кабели должны прокладываться в туннелях, блоках или трубах по всей ширине зоны отчуждения на глубине не менее 1 м от полотна дороги и не менее 0,5 м от дна водоотводных канав. При отсутствии зоны отчуждения указанные условия прокладки должны выполняться только на участке пересечения плюс по 2 м по обе стороны от полотна дороги. При пересечении кабельными линиями электрифицированных и подлежащих электрификации на постоянном токе1 железных дорог блоки и трубы должны быть изолирующими (см. 2.3.90). Место пересечения должно находиться на расстоянии не менее 10 м от стрелок, крестовин и мест присоединения к рельсам отсасывающих кабелей. Пересечение кабелей с путями электрифицированного рельсового транспорта должно производиться под углом 75–90° к оси пути. Концы блоков и труб должны быть утоплены джутовыми плетеными шнурами, обмазанными водонепроницаемой (мятой) глиной на глубину не менее 300 мм. 1  Согласовано с Министерством путей сообщения. При пересечении тупиковых дорог промышленного назначения с малой интенсивностью движения, а также специальных путей (например, на слипах и т.п.) кабели, как правило, должны прокладываться непосредственно в земле. При пересечении трассы кабельных линий вновь сооружаемой железной неэлектрифицированной дорогой или автомобильной дорогой перекладки действующих кабельных линий не требуется. В месте пересечения должны быть заложены на случай ремонта кабелей в необходимом количестве резервные блоки или трубы с плотно заделанными торцами. В случае перехода кабельной линии в воздушную кабель должен выходить на поверхность на расстоянии не менее 3,5 м от подошвы насыпи или от кромки полотна.
<!-- стр. 160 -->

## 2.3.98
При пересечении кабельными линиями трамвайных путей кабели должны прокладываться в изолирующих блоках или трубах (см. 2.3.90). Пересечение должно выполняться на расстоянии не менее 3 м от стрелок, крестовин и мест присоединения к рельсам отсасывающих кабелей.
<!-- стр. 160 -->

## 2.3.99
При пересечении кабельными линиями въездов для автотранспорта во дворы, гаражи и т.д. прокладка кабелей должна производиться в трубах. Таким же способом должны быть защищены кабели в местах пересечения ручьев и канав.
<!-- стр. 160 -->

## 2.3.100
При установке на кабельных линиях кабельных муфт расстояние в свету между корпусом кабельной муфты и ближайшим кабелем должно быть не менее 250 мм. При прокладке кабельных линий на крутонаклонных трассах установка на них кабельных муфт не рекомендуется. При необходимости установки на таких участках кабельных муфт под ними должны выполняться горизонтальные площадки. Для обеспечения возможности перемонтажа муфт в случае их повреждения на кабельной линии требуется укладывать кабель с обеих сторон муфт с запасом.
<!-- стр. 160 -->

## 2.3.101
При наличии по трассе кабельной линии блуждающих токов опасных величин необходимо: 1. Изменить трассу кабельной линии с тем, чтобы обойти опасные зоны. 2. При невозможности изменить трассу: предусмотреть меры по максимальному снижению уровней блуждающих токов; применить кабели с повышенной стойкостью к воздействию коррозии; осуществить активную защиту кабелей от воздействия электрокоррозии. При прокладках кабелей в агрессивных грунтах и зонах с наличием блуждающих токов недопустимых значений должна применяться катодная поляризация (установка электродренажей, протекторов, катодная защита). При любых способах подключения электродренажных устройств должны соблюдаться нормы разностей потенциалов на участках отсасывания, предусмотренные СНиП 3.04.03-85 «Защита строительных конструкций и сооружений от коррозии» Госстроя России. Применять катодную защиту внешним током на кабелях, проложенных в солончаковых грунтах или засоленных водоемах, не рекомендуется. Необходимость защиты кабельных линий от коррозии должна определяться по совокупным данным электрических измерений и химических анализов проб грунта. Защита кабельных линий от коррозии не должна создавать условий, опасных для работы смежных подземных сооружений. Запроектированные мероприятия по защите от коррозии должны быть осуществлены до ввода новой кабельной линии в эксплуатацию. При наличии в земле блуждающих токов необходимо устанавливать на кабельных линиях контрольные пункты в местах и на расстояниях, позволяющих определять границы опасных зон, что необходимо для последующего рационального выбора и размещения защитных средств. Для контроля потенциалов на кабельных линиях допускается использовать места выходов кабелей на трансформаторные подстанции, распределительные пункты и т.д. Прокладка кабельных линий в кабельных блоках, трубах и железобетонных лотках
<!-- стр. 160 -->

## 2.3.102
Для изготовления кабельных блоков, а также для прокладки кабелей в трубах допускается применять стальные, чугунные асбестоцементные, бетонные, керамические и тому подобные трубы. При выборе материала для блоков и труб следует учитывать уровень грунтовых вод и их агрессивность, а также наличие блуждающих токов. Маслонаполненные однофазные кабели низкого давления необходимо прокладывать только в асбестоцементных и других трубах из немагнитного материала, при этом каждая фаза должна прокладываться в отдельной трубе.
<!-- стр. 161 -->

## 2.3.103
Допустимое количество каналов в блоках, расстояния между ними и их размер должны приниматься согласно 1.3.20.
<!-- стр. 161 -->

## 2.3.104
Каждый кабельный блок должен иметь до 15% резервных каналов, но не менее одного канала.
<!-- стр. 161 -->

## 2.3.105
Глубина заложения в земле кабельных блоков и труб должна приниматься по местным условиям, но быть не менее расстояний, приведенных в 2.3.84, считая до верхнего кабеля. Глубина заложения кабельных блоков и труб на закрытых территориях и в полах производственных помещений не нормируется.
<!-- стр. 161 -->

## 2.3.106
Кабельные блоки должны иметь уклон не менее 0,2% в сторону колодцев. Такой же уклон необходимо соблюдать и при прокладке труб для кабелей.
<!-- стр. 161 -->

## 2.3.107
При прокладке труб для кабельных линий непосредственно в земле наименьшие расстояния в свету между трубами и между ними и другими кабелями и сооружениями должны приниматься, как для кабелей, проложенных без труб (см. 2.3.86). При прокладке кабельных линий в трубах в полу помещения расстояния между ними принимаются как для прокладки в земле.
<!-- стр. 161 -->

## 2.3.108
В местах, где изменяется направление трассы кабельных линий, проложенных в блоках, и в местах перехода кабелей и кабельных блоков в землю должны сооружаться кабельные колодцы, обеспечивающие удобную протяжку кабелей и удаление их из блоков. Такие колодцы должны сооружаться также и на прямолинейных участках трассы на расстоянии один от другого, определяемом предельно допустимым тяжением кабелей. При числе кабелей до 10 и напряжении не выше 35 кВ переход кабелей из блоков в землю допускается осуществлять без кабельных колодцев. При этом места выхода кабелей из блоков должны быть заделаны водонепроницаемым материалом.
<!-- стр. 161 -->

## 2.3.109
Переход кабельных линий из блоков и труб в здания, туннели, подвалы и т.п. должен осуществляться одним из следующих способов: непосредственным вводом в них блоков и труб, сооружением колодцев или приямков внутри зданий либо камер у их наружных стен. Должны быть предусмотрены меры, исключающие проникновение через трубы или проемы воды и мелких животных из траншей в здания, туннели и т.п.
<!-- стр. 161 -->

## 2.3.110
Каналы кабельных блоков, трубы, выход из них, а также их соединения должны иметь обработанную и очищенную поверхность для предотвращения механических повреждений оболочек кабелей при протяжке. На выходах кабелей из блоков в кабельные сооружения и камеры должны предусматриваться меры, предотвращающие повреждение оболочек от истирания и растрескивания (применение эластичных подкладок, соблюдение необходимых радиусов изгиба и др.).
<!-- стр. 161 -->

## 2.3.111
При высоком уровне грунтовых вод на территории ОРУ следует отдавать предпочтение надземным способам прокладки кабелей
<!-- стр. 161 -->

## 2.3.112
Кабельные сооружения всех видов должны выполняться с учетом возможности дополнительной прокладки кабелей в размере 15% количества кабелей, предусмотренного проектом (замена кабелей в процессе монтажа, дополнительная прокладка в последующей эксплуатации и др.).
<!-- стр. 162 -->

## 2.3.113
Кабельные этажи, туннели, галереи, эстакады и шахты должны быть отделены от других помещений и соседних кабельных сооружений несгораемыми перегородками и перекрытиями с пределом огнестойкости не менее 0,75 ч. Такими же перегородками протяженные туннели должны разделяться на отсеки длиной не более 150 м при наличии силовых и контрольных кабелей и не более 100 м при наличии маслонаполненных кабелей. Площадь каждого отсека двойного пола должна быть не более 600 м2. Двери в кабельных сооружениях и перегородках с пределом огнестойкости 0,75 ч должны иметь предел огнестойкости не менее 0,75 ч в электроустановках, перечисленных в 2.3.76, и 0,6 ч в остальных электроустановках. Выходы из кабельных сооружений должны предусматриваться наружу или в помещения с производствами категорий Г и Д. Количество и расположение выходов из кабельных сооружений должно определяться исходя из местных условий, но их должно быть не менее двух. При длине кабельного сооружения не более 25 м допускается иметь один выход. Двери кабельных сооружений должны быть самозакрывающимися, с уплотненными притворами. Выходные двери из кабельных сооружений должны открываться наружу и должны иметь замки, отпираемые из кабельных сооружений без ключа, а двери между отсеками должны открываться по направлению ближайшего выхода и оборудоваться устройствами, поддерживающими их в закрытом положении. Проходные кабельные эстакады с мостиками обслуживания должны иметь входы с лестницами. Расстояние между входами должно быть не более 150 м. Расстояние от торца эстакады до входа на нее не должно превышать 25 м. Входы должны иметь двери, предотвращающие свободный доступ на эстакады лицам, не связанным с обслуживанием кабельного хозяйства. Двери должны иметь самозапирающиеся замки, открываемые без ключа с внутренней стороны эстакады. Расстояние между входами в кабельную галерею при прокладке в ней кабелей не выше 35 кВ должно быть не более 150 м, а при прокладке маслонаполненных кабелей — не более 120 м. Наружные кабельные эстакады и галереи должны иметь основные несущие строительные конструкции (колонны, балки) из железобетона с пределом огнестойкости не менее 0,75 ч или из стального проката с пределом огнестойкости не менее 0,25 ч. Несущие конструкции зданий и сооружений, которые могут опасно деформироваться или снизить механическую прочность при горении групп (потоков) кабелей, проложенных вблизи этих конструкций на наружных кабельных эстакадах и галереях, должны иметь защиту, обеспечивающую предел огнестойкости защищаемых конструкций не менее 0,75 ч. Кабельные галереи должны делиться на отсеки несгораемыми противопожарными перегородками с пределом огнестойкости не менее 0,75 ч. Длина отсеков галерей должна быть не более 150 м при прокладке в них кабелей до 35 кВ и не более 120 м при прокладке маслонаполненных кабелей. На наружные кабельные галереи, закрытые частично, указанные требования не распространяются.
<!-- стр. 162 -->

## 2.3.114
В туннелях и каналах должны быть выполнены мероприятия по предотвращению попадания в них технологических вод и масла, а также должен быть обеспечен отвод почвенных и ливневых вод. Полы в них должны иметь уклон не менее 0,5% в сторону водосборников или ливневой канализации. Проход из одного отсека туннеля в другой при их расположении на разных уровнях должен быть осуществлен с помощью пандуса с углом подъема не выше 15°. Устройство ступеней между отсеками туннелей запрещается. В кабельных каналах, сооружаемых вне помещений и расположенных выше уровня грунтовых вод, допускается земляное дно с дренирующей подсыпкой толщиной 10–15 см из утрамбованного гравия или песка. В туннелях должны быть предусмотрены дренажные механизмы; при этом рекомендуется применять автоматический их пуск в зависимости от уровня воды. Пусковые аппараты и электродвигатели должны иметь исполнение, допускающее их работу в особо сырых местах. При переходах эстакады и галереи проходного типа с одной отметки на другую должен быть выполнен пандус с уклоном не более 15°. Как исключение, допускается устройство лестницы с уклоном 1:1.
<!-- стр. 163 -->

## 2.3.115
Кабельные каналы и двойные полы в распределительных устройствах и помещениях должны перекрываться съемными несгораемыми плитами. В электромашинных и тому подобных помещениях каналы рекомендуется перекрывать рифленой сталью, а в помещениях щитов управления с паркетными полами — деревянными щитами с паркетом, защищенными снизу асбестом и по асбесту жестью. Перекрытие каналов и двойных полов должно быть рассчитано на передвижение по нему соответствующего оборудования.
<!-- стр. 163 -->

## 2.3.116
Кабельные каналы вне зданий должны быть засыпаны поверх съемных плит слоем земли толщиной не менее 0,3 м. На огражденных территориях засыпка кабельных каналов землей поверх съемных плит не обязательна. Масса отдельной плиты перекрытия, снимаемой вручную, не должна превышать 70 кг. Плиты должны иметь приспособление для подъема.
<!-- стр. 163 -->

## 2.3.117
На участках, где могут быть пролиты расплавленный металл, жидкости с высокой температурой или же вещества, разрушающе действующие на металлические оболочки кабелей, сооружение кабельных каналов не допускается. На указанных участках не допускается также устройство люков в коллекторах и туннелях.
<!-- стр. 163 -->

## 2.3.118
Подземные туннели вне зданий должны иметь поверх перекрытия слой земли толщиной не менее 0,5 м.
<!-- стр. 163 -->

## 2.3.120
